
OS:Version,
  {fca5ecc9-d55a-4ebb-8718-937a389b66e6}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Site,
  {c00adc80-6624-4147-acfc-dcc2b8830566}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {371761af-7977-4795-85b5-60525ece2a79}; !- Handle

OS:ClimateZones,
  {d4dcb33a-11f6-4470-ae58-218e1f027f2f}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {e538e8fe-cd80-4b6d-b004-4be2e6d7412a}; !- Handle

OS:SimulationControl,
  {d3a1d148-96af-44c5-b001-34ead448589b}; !- Handle

OS:Sizing:Parameters,
  {f2676aca-8c22-4495-8fa4-2d90e2ec0f8c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {8df3538e-1b7c-40ab-bf3e-549a5ff1e83f}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {669f5f43-e51e-4dbf-a4a8-586c36e6c880}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {298ede55-a33d-44eb-80f6-23904e360d1d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {462f2d91-8095-453a-b033-a627f2879c94}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {f12fff89-a52e-4ec6-83a5-7843931c957d}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Building,
  {f70df085-c554-4569-ae40-87e95d8ee0c6}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  30,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Output:Meter,
  {07dec06d-5339-4b9e-ab64-e40a713e8cff}, !- Handle
  Electricity:Building,                   !- Name
  monthly,                                !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {95b5d249-9c73-4bc3-8c94-08000d5b5d03}, !- Handle
  Electricity:Building,                   !- Name
  runperiod,                              !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:ThermalZone,
  {556d239e-54e7-48a3-aa15-4d5adb927b98}, !- Handle
  SPACE5-1 Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  2.438400269,                            !- Ceiling Height {m}
  447.682556152,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32d9198e-3501-4fe1-bcbf-361e8836e687}, !- Zone Air Inlet Port List
  {734e4894-122c-40d4-a01a-83f908a7b88d}, !- Zone Air Exhaust Port List
  {efde09c6-6746-4e91-9156-04e9e30ecc58}, !- Zone Air Node Name
  {5bd2bba7-9d3e-4791-8536-16b472d850f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4af9015b-e631-4b1a-95da-744b136dffc5}, !- Group Rendering Name
  {cdef6432-7c1d-4d7b-8ee0-d2a4bd947234}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {c771e9bd-3093-47fa-8d8d-90dd0c3ed84b}, !- Handle
  Node 1,                                 !- Name
  {efde09c6-6746-4e91-9156-04e9e30ecc58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efde09c6-6746-4e91-9156-04e9e30ecc58}, !- Handle
  {aa51eb38-579d-45ea-a271-62881bc984dd}, !- Name
  {556d239e-54e7-48a3-aa15-4d5adb927b98}, !- Source Object
  11,                                     !- Outlet Port
  {c771e9bd-3093-47fa-8d8d-90dd0c3ed84b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32d9198e-3501-4fe1-bcbf-361e8836e687}, !- Handle
  {d539a1fc-96d2-4afc-8f00-d6b5b2435ee4}, !- Name
  {556d239e-54e7-48a3-aa15-4d5adb927b98}; !- HVAC Component

OS:PortList,
  {734e4894-122c-40d4-a01a-83f908a7b88d}, !- Handle
  {316e4744-b252-4c60-9f92-5f8b9644dc7b}, !- Name
  {556d239e-54e7-48a3-aa15-4d5adb927b98}; !- HVAC Component

OS:PortList,
  {5bd2bba7-9d3e-4791-8536-16b472d850f7}, !- Handle
  {af961a12-5728-44f5-b91c-3ad3cf4af1fa}, !- Name
  {556d239e-54e7-48a3-aa15-4d5adb927b98}; !- HVAC Component

OS:Sizing:Zone,
  {635da3bf-de6c-41e2-8fde-651b8e1cd882}, !- Handle
  {556d239e-54e7-48a3-aa15-4d5adb927b98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.004,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0,                                      !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f932936a-fd50-44cb-ab7d-c3d509aff17a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {556d239e-54e7-48a3-aa15-4d5adb927b98}; !- Thermal Zone

OS:Schedule:Compact,
  {f1c427d1-c79a-4b1c-874d-652c9bedb22c}, !- Handle
  Htg-SetP-Sch,                           !- Name
  {e1edbc7a-8a5d-4cbc-ae89-f56184f40656}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  16.7,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  22.2,                                   !- Field 7
  For: WeekDays,                          !- Field 8
  Until: 6:00,                            !- Field 9
  16.7,                                   !- Field 10
  Until: 20:00,                           !- Field 11
  22.2,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  16.7,                                   !- Field 14
  For: WeekEnds Holiday,                  !- Field 15
  Until: 24:00,                           !- Field 16
  16.7,                                   !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  16.7;                                   !- Field 20

OS:Schedule:Compact,
  {b2508a30-5d28-48d3-88cd-5c5d3890f7b2}, !- Handle
  Clg-SetP-Sch,                           !- Name
  {e1edbc7a-8a5d-4cbc-ae89-f56184f40656}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  23.9,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  29.4,                                   !- Field 7
  For: WeekDays,                          !- Field 8
  Until: 6:00,                            !- Field 9
  29.4,                                   !- Field 10
  Until: 20:00,                           !- Field 11
  23.9,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  29.4,                                   !- Field 14
  For: WeekEnds Holiday,                  !- Field 15
  Until: 24:00,                           !- Field 16
  29.4,                                   !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  29.4;                                   !- Field 20

OS:ScheduleTypeLimits,
  {e1edbc7a-8a5d-4cbc-ae89-f56184f40656}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermalZone,
  {c98f09d4-0198-48f3-95fd-76b91521253b}, !- Handle
  SPACE3-1 Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  2.438400269,                            !- Ceiling Height {m}
  239.247360229,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ac85d28-226c-46cf-aa24-9afdc438f60f}, !- Zone Air Inlet Port List
  {ac2f8690-ebf1-4f8b-8edb-5696fed29f30}, !- Zone Air Exhaust Port List
  {b434ae1c-8c9e-404b-8bf3-b232574b0a74}, !- Zone Air Node Name
  {ded07593-3956-49c0-93fc-92e955484060}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66123a93-892c-4ba9-a5e4-8c948fc20a7e}, !- Group Rendering Name
  {092884a1-8a06-4fed-96da-5a9af87ca5b3}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {4b029deb-1eaf-4d9c-8245-f1297ce13042}, !- Handle
  Node 2,                                 !- Name
  {b434ae1c-8c9e-404b-8bf3-b232574b0a74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b434ae1c-8c9e-404b-8bf3-b232574b0a74}, !- Handle
  {40fcbb5e-20fa-44a1-9b34-8f3beacd2490}, !- Name
  {c98f09d4-0198-48f3-95fd-76b91521253b}, !- Source Object
  11,                                     !- Outlet Port
  {4b029deb-1eaf-4d9c-8245-f1297ce13042}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ac85d28-226c-46cf-aa24-9afdc438f60f}, !- Handle
  {21c2f792-9bb4-4fc6-ac45-31ceb2996453}, !- Name
  {c98f09d4-0198-48f3-95fd-76b91521253b}; !- HVAC Component

OS:PortList,
  {ac2f8690-ebf1-4f8b-8edb-5696fed29f30}, !- Handle
  {807e787d-9d6a-4a93-909d-fafddf939529}, !- Name
  {c98f09d4-0198-48f3-95fd-76b91521253b}; !- HVAC Component

OS:PortList,
  {ded07593-3956-49c0-93fc-92e955484060}, !- Handle
  {689b5e03-0435-4411-93a6-4d77ec6103d6}, !- Name
  {c98f09d4-0198-48f3-95fd-76b91521253b}; !- HVAC Component

OS:Sizing:Zone,
  {76486b84-8d76-4b31-8093-d4f1e2267d9a}, !- Handle
  {c98f09d4-0198-48f3-95fd-76b91521253b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.004,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0,                                      !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb46c8d0-1ba6-411a-a675-d3177fe59394}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c98f09d4-0198-48f3-95fd-76b91521253b}; !- Thermal Zone

OS:ThermalZone,
  {6d2e05e5-4752-4e02-b2aa-263f6a676abc}, !- Handle
  SPACE4-1 Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  2.438400269,                            !- Ceiling Height {m}
  103.311355591,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e97666eb-6540-48f4-ac36-1eadd25f2bef}, !- Zone Air Inlet Port List
  {29efad72-30d9-4b30-bb72-c517ed79e262}, !- Zone Air Exhaust Port List
  {bee0c9b4-39b0-4d52-af36-e5ade7a731c9}, !- Zone Air Node Name
  {e68bba16-830c-4eae-bd8d-d66fbe121edd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a26e333-93af-4671-8a4b-e61f57f328f8}, !- Group Rendering Name
  {cca11104-edd2-40e3-b56c-91e3846e8508}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a96657d0-50f7-48d1-a961-55d7be49a64a}, !- Handle
  Node 3,                                 !- Name
  {bee0c9b4-39b0-4d52-af36-e5ade7a731c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bee0c9b4-39b0-4d52-af36-e5ade7a731c9}, !- Handle
  {9c748aa2-e74b-470c-ac84-5df649a6a492}, !- Name
  {6d2e05e5-4752-4e02-b2aa-263f6a676abc}, !- Source Object
  11,                                     !- Outlet Port
  {a96657d0-50f7-48d1-a961-55d7be49a64a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e97666eb-6540-48f4-ac36-1eadd25f2bef}, !- Handle
  {6df0b8e5-fd0e-4d36-bd18-43456c463fec}, !- Name
  {6d2e05e5-4752-4e02-b2aa-263f6a676abc}; !- HVAC Component

OS:PortList,
  {29efad72-30d9-4b30-bb72-c517ed79e262}, !- Handle
  {33257fed-98c4-4399-8b3d-677a24aa15a8}, !- Name
  {6d2e05e5-4752-4e02-b2aa-263f6a676abc}; !- HVAC Component

OS:PortList,
  {e68bba16-830c-4eae-bd8d-d66fbe121edd}, !- Handle
  {4dd5acc9-fdba-4f7e-954d-a6f1894c848d}, !- Name
  {6d2e05e5-4752-4e02-b2aa-263f6a676abc}; !- HVAC Component

OS:Sizing:Zone,
  {b29edf7c-254b-4485-9909-4098c3c9df71}, !- Handle
  {6d2e05e5-4752-4e02-b2aa-263f6a676abc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.004,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0,                                      !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {826cee50-942a-4a4c-9218-8834abdca071}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {6d2e05e5-4752-4e02-b2aa-263f6a676abc}; !- Thermal Zone

OS:ThermalZone,
  {273e90bc-9a11-4f54-8eb6-5aef876a6503}, !- Handle
  PLENUM-1 Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  0.609600067,                            !- Ceiling Height {m}
  283.2,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b4f0492-6fbe-4533-8cae-58561f8a8b51}, !- Zone Air Inlet Port List
  {c8554510-722e-448a-b985-da9b9f994472}, !- Zone Air Exhaust Port List
  {4ef8e130-3aaf-4b68-9af6-2e947bd8a893}, !- Zone Air Node Name
  {1b0df9f8-71ba-4931-8504-868378190871}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4bdfc8c4-eaad-43bd-a86f-4c530729c596}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {42dc7fcb-be1d-4379-98fc-05f524c047c2}, !- Handle
  Node 4,                                 !- Name
  {4ef8e130-3aaf-4b68-9af6-2e947bd8a893}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ef8e130-3aaf-4b68-9af6-2e947bd8a893}, !- Handle
  {90a4c760-4aff-44d0-9949-a3f631ebb43c}, !- Name
  {273e90bc-9a11-4f54-8eb6-5aef876a6503}, !- Source Object
  11,                                     !- Outlet Port
  {42dc7fcb-be1d-4379-98fc-05f524c047c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b4f0492-6fbe-4533-8cae-58561f8a8b51}, !- Handle
  {507c276c-6fc6-4230-a9b3-b67e8482bc2d}, !- Name
  {273e90bc-9a11-4f54-8eb6-5aef876a6503}; !- HVAC Component

OS:PortList,
  {c8554510-722e-448a-b985-da9b9f994472}, !- Handle
  {b94c14af-cb83-4693-9051-ee0d5b401f1a}, !- Name
  {273e90bc-9a11-4f54-8eb6-5aef876a6503}; !- HVAC Component

OS:PortList,
  {1b0df9f8-71ba-4931-8504-868378190871}, !- Handle
  {24a0ddcf-a177-4aa2-bc36-cd36791fdb61}, !- Name
  {273e90bc-9a11-4f54-8eb6-5aef876a6503}; !- HVAC Component

OS:Sizing:Zone,
  {943b5126-86d6-4fcb-bb40-0f488269d19a}, !- Handle
  {273e90bc-9a11-4f54-8eb6-5aef876a6503}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9aed58f2-cd8d-4bc8-9bdc-012a9b9305a9}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {273e90bc-9a11-4f54-8eb6-5aef876a6503}; !- Thermal Zone

OS:ThermalZone,
  {4159b548-c1f7-467e-b05f-b463afb26782}, !- Handle
  SPACE2-1 Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  2.438400269,                            !- Ceiling Height {m}
  103.311355591,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4a7ff2d-cff9-4b50-86c0-2cb57c872560}, !- Zone Air Inlet Port List
  {f14fcf33-24b0-4d19-996c-14c3b4ca3cdd}, !- Zone Air Exhaust Port List
  {f62c45d8-e275-42c3-ba6f-1a5f7ed75f2a}, !- Zone Air Node Name
  {0f72addc-c191-492a-9dc4-3b9c0c77aec4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f332f8b3-0637-44f6-814b-b674638ac29c}, !- Group Rendering Name
  {0087cea1-7cf6-4a74-8b80-145e6af2582c}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a2a0d9f5-cbbb-4901-88c7-288a96b12a31}, !- Handle
  Node 5,                                 !- Name
  {f62c45d8-e275-42c3-ba6f-1a5f7ed75f2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f62c45d8-e275-42c3-ba6f-1a5f7ed75f2a}, !- Handle
  {386cedfd-c327-43ba-aeb1-6f4048915110}, !- Name
  {4159b548-c1f7-467e-b05f-b463afb26782}, !- Source Object
  11,                                     !- Outlet Port
  {a2a0d9f5-cbbb-4901-88c7-288a96b12a31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4a7ff2d-cff9-4b50-86c0-2cb57c872560}, !- Handle
  {7932263f-8fa3-45b8-997f-bf69426d1386}, !- Name
  {4159b548-c1f7-467e-b05f-b463afb26782}; !- HVAC Component

OS:PortList,
  {f14fcf33-24b0-4d19-996c-14c3b4ca3cdd}, !- Handle
  {8c7bbef3-187a-4db9-8edf-42e37681079c}, !- Name
  {4159b548-c1f7-467e-b05f-b463afb26782}; !- HVAC Component

OS:PortList,
  {0f72addc-c191-492a-9dc4-3b9c0c77aec4}, !- Handle
  {10e59028-afbe-4b8d-8f03-b94ef32d8e9a}, !- Name
  {4159b548-c1f7-467e-b05f-b463afb26782}; !- HVAC Component

OS:Sizing:Zone,
  {0891c614-36c6-45f0-a984-14a4a5b4c57d}, !- Handle
  {4159b548-c1f7-467e-b05f-b463afb26782}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.004,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0,                                      !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d311a6c5-0114-4bf2-8457-5ab782bfbbf5}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {4159b548-c1f7-467e-b05f-b463afb26782}; !- Thermal Zone

OS:ThermalZone,
  {83ec5e28-c6d4-43fb-9f7e-8afe692e43ec}, !- Handle
  SPACE1-1 Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  2.438400269,                            !- Ceiling Height {m}
  239.247360229,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {639fb2a4-c33d-4ee2-9d22-b453db6afcbb}, !- Zone Air Inlet Port List
  {6562c787-075f-4c2b-a07e-e5b1806c899d}, !- Zone Air Exhaust Port List
  {cdd331b4-1c46-47f0-8a96-ee37e5f4cdd0}, !- Zone Air Node Name
  {8b918f8d-55f1-4931-a23a-8f24d3016002}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c7095d5-5369-4f6d-8e3a-f6cb47b440c4}, !- Group Rendering Name
  {3a795140-ddfe-4930-a573-781c9a66cd76}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {ded76c06-4571-47d2-bad6-ca4a0532ec94}, !- Handle
  Node 6,                                 !- Name
  {cdd331b4-1c46-47f0-8a96-ee37e5f4cdd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdd331b4-1c46-47f0-8a96-ee37e5f4cdd0}, !- Handle
  {bcd16ee6-7ead-41d3-a158-7ff7b2458d99}, !- Name
  {83ec5e28-c6d4-43fb-9f7e-8afe692e43ec}, !- Source Object
  11,                                     !- Outlet Port
  {ded76c06-4571-47d2-bad6-ca4a0532ec94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {639fb2a4-c33d-4ee2-9d22-b453db6afcbb}, !- Handle
  {c8f86ae4-5fdb-4969-8328-126951f72374}, !- Name
  {83ec5e28-c6d4-43fb-9f7e-8afe692e43ec}; !- HVAC Component

OS:PortList,
  {6562c787-075f-4c2b-a07e-e5b1806c899d}, !- Handle
  {6bf34c68-70b8-468f-a924-b90dbb42cc44}, !- Name
  {83ec5e28-c6d4-43fb-9f7e-8afe692e43ec}; !- HVAC Component

OS:PortList,
  {8b918f8d-55f1-4931-a23a-8f24d3016002}, !- Handle
  {b39d40b5-c0f8-4d54-9df1-17272bc8ed98}, !- Name
  {83ec5e28-c6d4-43fb-9f7e-8afe692e43ec}; !- HVAC Component

OS:Sizing:Zone,
  {52212ffc-0894-4402-85f0-12c62fc0453f}, !- Handle
  {83ec5e28-c6d4-43fb-9f7e-8afe692e43ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.004,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0,                                      !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd193c1a-e24f-4f2f-bfe9-22126a7a0d87}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {83ec5e28-c6d4-43fb-9f7e-8afe692e43ec}; !- Thermal Zone

OS:Space,
  {3b009074-b9b4-432e-8861-1ccf05116f28}, !- Handle
  SPACE4-1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6d2e05e5-4752-4e02-b2aa-263f6a676abc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {319f7e91-e832-44fa-a63b-e59c673fd64a}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {319f7e91-e832-44fa-a63b-e59c673fd64a}, !- Handle
  SZ DSOA SPACE4-1,                       !- Name
  sum,                                    !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {18583fea-cb7b-4f20-977c-23f2374e6c63}, !- Handle
  LEFT-1,                                 !- Name
  WALL,                                   !- Surface Type
  {dbdfa369-e0f2-4d03-90d5-05248e1ba18d}, !- Construction Name
  {3b009074-b9b4-432e-8861-1ccf05116f28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2, 2.4,                           !- X,Y,Z Vertex 1 {m}
  0, 15.2, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {dbdfa369-e0f2-4d03-90d5-05248e1ba18d}, !- Handle
  WALL-1,                                 !- Name
  {6f6b65de-6d28-43c2-ac7d-516c3d777bed}, !- Surface Rendering Name
  {9aba4738-414e-4bcf-9ea1-8fa1d0fbb694}, !- Layer 1
  {8eaf57f2-e8fd-490f-ba2c-c5b91cd837da}, !- Layer 2
  {002f63d3-6c77-412b-b5d1-f74d765586f5}, !- Layer 3
  {4540b23f-aedf-4980-807f-9b9912b7d6fb}; !- Layer 4

OS:Material,
  {9aba4738-414e-4bcf-9ea1-8fa1d0fbb694}, !- Handle
  WD01,                                   !- Name
  MediumSmooth,                           !- Roughness
  0.019099999,                            !- Thickness {m}
  0.115,                                  !- Conductivity {W/m-K}
  513,                                    !- Density {kg/m3}
  1381,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8eaf57f2-e8fd-490f-ba2c-c5b91cd837da}, !- Handle
  PW03,                                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.115,                                  !- Conductivity {W/m-K}
  545,                                    !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {002f63d3-6c77-412b-b5d1-f74d765586f5}, !- Handle
  IN02,                                   !- Name
  Rough,                                  !- Roughness
  0.090099998,                            !- Thickness {m}
  0.043000001,                            !- Conductivity {W/m-K}
  10,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {4540b23f-aedf-4980-807f-9b9912b7d6fb}, !- Handle
  GP01,                                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:SubSurface,
  {820b3213-d1bf-4e36-8d75-a6977ba0022c}, !- Handle
  WL-1,                                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {f2199195-4f0e-47fe-a03f-4176098bb76b}, !- Construction Name
  {18583fea-cb7b-4f20-977c-23f2374e6c63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.4, 2.1,                           !- X,Y,Z Vertex 1 {m}
  0, 11.4, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 3.8, 0.9,                            !- X,Y,Z Vertex 3 {m}
  0, 3.8, 2.1;                            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f2199195-4f0e-47fe-a03f-4176098bb76b}, !- Handle
  Dbl Clr 3mm/13mm Air,                   !- Name
  {92866ad2-901d-4d65-896e-22f38d86a1d4}, !- Surface Rendering Name
  {a18fa49d-fb38-40a2-ac0c-3c6f80c0a9d0}, !- Layer 1
  {d2be1b40-e79c-42e0-8cb2-1d9fba05ed34}, !- Layer 2
  {a18fa49d-fb38-40a2-ac0c-3c6f80c0a9d0}; !- Layer 3

OS:WindowMaterial:Glazing,
  {a18fa49d-fb38-40a2-ac0c-3c6f80c0a9d0}, !- Handle
  CLEAR 3MM,                              !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {d2be1b40-e79c-42e0-8cb2-1d9fba05ed34}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Surface,
  {0db13217-8dd2-4281-80ef-144499fdf0f0}, !- Handle
  C4-1,                                   !- Name
  RoofCeiling,                            !- Surface Type
  {f84cc797-f0c5-4b75-aa69-23313f7ebd1e}, !- Construction Name
  {3b009074-b9b4-432e-8861-1ccf05116f28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4,                              !- X,Y,Z Vertex 1 {m}
  3.7, 3.7, 2.4,                          !- X,Y,Z Vertex 2 {m}
  3.7, 11.6, 2.4,                         !- X,Y,Z Vertex 3 {m}
  0, 15.2, 2.4;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f84cc797-f0c5-4b75-aa69-23313f7ebd1e}, !- Handle
  CLNG-1,                                 !- Name
  {ec2e77f2-121d-448a-b520-c6a33361550b}, !- Surface Rendering Name
  {55f161f0-6909-4cee-a645-41ed603b8767}; !- Layer 1

OS:Material:NoMass,
  {55f161f0-6909-4cee-a645-41ed603b8767}, !- Handle
  MAT-CLNG-1,                             !- Name
  Rough,                                  !- Roughness
  0.65225929,                             !- Thermal Resistance {m2-K/W}
  0.65,                                   !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Surface,
  {516215c2-3fb4-4977-bbd0-028e6d00668b}, !- Handle
  F4-1,                                   !- Name
  FLOOR,                                  !- Surface Type
  {86977f6a-12c9-4d68-9b69-f743e42d103f}, !- Construction Name
  {3b009074-b9b4-432e-8861-1ccf05116f28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2, 0,                             !- X,Y,Z Vertex 1 {m}
  3.7, 11.6, 0,                           !- X,Y,Z Vertex 2 {m}
  3.7, 3.7, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {86977f6a-12c9-4d68-9b69-f743e42d103f}, !- Handle
  FLOOR-SLAB-1,                           !- Name
  {c710be8d-93e1-498e-9d37-313d1f8a4304}, !- Surface Rendering Name
  {1eac4701-33fc-4cdc-b9ad-88207607e20e}; !- Layer 1

OS:Material,
  {1eac4701-33fc-4cdc-b9ad-88207607e20e}, !- Handle
  CC03,                                   !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31,                                   !- Conductivity {W/m-K}
  2243,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Surface,
  {b4eb2e97-ca01-4852-a1cf-e70f4f51c396}, !- Handle
  SB41,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {3b009074-b9b4-432e-8861-1ccf05116f28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.7, 3.7, 0,                            !- X,Y,Z Vertex 3 {m}
  3.7, 3.7, 2.4;                          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Handle
  INT-WALL-1,                             !- Name
  {c709621d-2e88-4cd1-9e27-40684adbf14f}, !- Surface Rendering Name
  {a7b24065-f02e-4c54-92d5-95c61f3479f7}, !- Layer 1
  {aa275c5b-083a-4c7c-b983-155378135e7c}, !- Layer 2
  {a7b24065-f02e-4c54-92d5-95c61f3479f7}; !- Layer 3

OS:Material,
  {a7b24065-f02e-4c54-92d5-95c61f3479f7}, !- Handle
  GP02,                                   !- Name
  MediumSmooth,                           !- Roughness
  0.015900001,                            !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material:AirGap,
  {aa275c5b-083a-4c7c-b983-155378135e7c}, !- Handle
  AL21,                                   !- Name
  0.157;                                  !- Thermal Resistance {m2-K/W}

OS:Surface,
  {9e3c5a5d-bb0d-43fc-a7b9-721ee3681c2c}, !- Handle
  SB43,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {3b009074-b9b4-432e-8861-1ccf05116f28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7, 11.6, 2.4,                         !- X,Y,Z Vertex 1 {m}
  3.7, 11.6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 15.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 15.2, 2.4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee48bb4-59f6-4adb-abfe-acaf27bb6e37}, !- Handle
  SB45,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {3b009074-b9b4-432e-8861-1ccf05116f28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7, 3.7, 2.4,                          !- X,Y,Z Vertex 1 {m}
  3.7, 3.7, 0,                            !- X,Y,Z Vertex 2 {m}
  3.7, 11.6, 0,                           !- X,Y,Z Vertex 3 {m}
  3.7, 11.6, 2.4;                         !- X,Y,Z Vertex 4 {m}

OS:Lights,
  {ac32fbfa-d850-4f7b-8d13-cf1aa7d9b633}, !- Handle
  SPACE4-1 Lights 1,                      !- Name
  {9c44682f-5733-4f51-a79b-12580d344609}, !- Lights Definition Name
  {3b009074-b9b4-432e-8861-1ccf05116f28}, !- Space or SpaceType Name
  {b3a0588c-1313-4112-b7fa-06aef272d98c}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {9c44682f-5733-4f51-a79b-12580d344609}, !- Handle
  SPACE4-1 Lights 1 Definition,           !- Name
  LightingLevel,                          !- Design Level Calculation Method
  684,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.59,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.2;                                    !- Return Air Fraction

OS:Schedule:Compact,
  {b3a0588c-1313-4112-b7fa-06aef272d98c}, !- Handle
  LIGHTS-1,                               !- Name
  {1c12d7fb-a1dd-40af-bd83-09b3f6a68689}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
  Until: 8:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 9:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 10:00,                           !- Field 7
  0.95,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  1.00,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.95,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  0.8,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.9,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  1.00,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.60,                                   !- Field 20
  Until: 21:00,                           !- Field 21
  0.20,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.05,                                   !- Field 24
  For: Weekends WinterDesignDay Holiday,  !- Field 25
  Until: 24:00,                           !- Field 26
  0.05;                                   !- Field 27

OS:ScheduleTypeLimits,
  {1c12d7fb-a1dd-40af-bd83-09b3f6a68689}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:People,
  {de872fb7-ce5a-43c8-9bc4-4dd0159c8140}, !- Handle
  SPACE4-1 People 1,                      !- Name
  {b4129537-4dd8-401b-90b6-e0222b87b5d5}, !- People Definition Name
  {3b009074-b9b4-432e-8861-1ccf05116f28}, !- Space or SpaceType Name
  {3516648d-c39a-4ab6-ad01-e72a59fc9b5f}, !- Number of People Schedule Name
  {34a2a55a-7099-4e5a-8db0-c8f7a76284e1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b4129537-4dd8-401b-90b6-e0222b87b5d5}, !- Handle
  SPACE4-1 People 1 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  5,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Compact,
  {3516648d-c39a-4ab6-ad01-e72a59fc9b5f}, !- Handle
  OCCUPY-1,                               !- Name
  {1c12d7fb-a1dd-40af-bd83-09b3f6a68689}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
  Until: 8:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 11:00,                           !- Field 5
  1.00,                                   !- Field 6
  Until: 12:00,                           !- Field 7
  0.80,                                   !- Field 8
  Until: 13:00,                           !- Field 9
  0.40,                                   !- Field 10
  Until: 14:00,                           !- Field 11
  0.80,                                   !- Field 12
  Until: 18:00,                           !- Field 13
  1.00,                                   !- Field 14
  Until: 19:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.0,                                    !- Field 18
  For: Weekends WinterDesignDay Holiday,  !- Field 19
  Until: 24:00,                           !- Field 20
  0.0;                                    !- Field 21

OS:Schedule:Compact,
  {34a2a55a-7099-4e5a-8db0-c8f7a76284e1}, !- Handle
  ActSchd,                                !- Name
  {9adcc8f2-0572-4d91-9bf1-88941cbdb8f6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117.239997864;                          !- Field 4

OS:ScheduleTypeLimits,
  {9adcc8f2-0572-4d91-9bf1-88941cbdb8f6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ElectricEquipment,
  {c0d9ce3a-bf1d-493f-bb26-825424c16d0c}, !- Handle
  SPACE4-1 ElecEq 1,                      !- Name
  {c074d0a7-5c64-49f8-945c-17700ca6fe17}, !- Electric Equipment Definition Name
  {3b009074-b9b4-432e-8861-1ccf05116f28}, !- Space or SpaceType Name
  {741276ca-fea8-41cb-8a47-b29842779cb7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c074d0a7-5c64-49f8-945c-17700ca6fe17}, !- Handle
  SPACE4-1 ElecEq 1 Definition,           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  456,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Compact,
  {741276ca-fea8-41cb-8a47-b29842779cb7}, !- Handle
  EQUIP-1,                                !- Name
  {1c12d7fb-a1dd-40af-bd83-09b3f6a68689}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
  Until: 8:00,                            !- Field 3
  0.02,                                   !- Field 4
  Until: 9:00,                            !- Field 5
  0.4,                                    !- Field 6
  Until: 14:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.8,                                    !- Field 10
  Until: 16:00,                           !- Field 11
  0.7,                                    !- Field 12
  Until: 18:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 20:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.02,                                   !- Field 18
  For: Weekends WinterDesignDay Holiday,  !- Field 19
  Until: 24:00,                           !- Field 20
  0.2;                                    !- Field 21

OS:SpaceInfiltration:DesignFlowRate,
  {e5bb46fe-a085-4882-804a-b1959269c4cf}, !- Handle
  SPACE4-1 Infil 1,                       !- Name
  {3b009074-b9b4-432e-8861-1ccf05116f28}, !- Space or SpaceType Name
  {b22b0a80-6e8a-4476-9f7a-0139baedf036}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.014,                                  !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.2237,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {b22b0a80-6e8a-4476-9f7a-0139baedf036}, !- Handle
  INFIL-SCH,                              !- Name
  {1c12d7fb-a1dd-40af-bd83-09b3f6a68689}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 10/31,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:Space,
  {e953399c-1514-43de-82e2-e47469bebd04}, !- Handle
  SPACE3-1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c98f09d4-0198-48f3-95fd-76b91521253b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ea267373-7862-4e43-a011-74c379f9c345}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {ea267373-7862-4e43-a011-74c379f9c345}, !- Handle
  SZ DSOA SPACE3-1,                       !- Name
  sum,                                    !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {59474ea7-ecbc-406c-8d38-952ae331229c}, !- Handle
  BACK-1,                                 !- Name
  WALL,                                   !- Surface Type
  {dbdfa369-e0f2-4d03-90d5-05248e1ba18d}, !- Construction Name
  {e953399c-1514-43de-82e2-e47469bebd04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 15.2, 2.4,                        !- X,Y,Z Vertex 1 {m}
  30.5, 15.2, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 15.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 15.2, 2.4;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f910656-cad9-458f-9a12-2843dc67e656}, !- Handle
  DB-1,                                   !- Name
  GLASSDOOR,                              !- Sub Surface Type
  {c01fc138-8aa4-453f-9672-134e8e3c69c9}, !- Construction Name
  {59474ea7-ecbc-406c-8d38-952ae331229c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.1, 15.2, 2.1,                         !- X,Y,Z Vertex 1 {m}
  9.1, 15.2, 0,                           !- X,Y,Z Vertex 2 {m}
  7, 15.2, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 15.2, 2.1;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c01fc138-8aa4-453f-9672-134e8e3c69c9}, !- Handle
  Sgl Grey 3mm,                           !- Name
  {739fa5fe-94a8-46d5-afb9-515ecf2c6cf9}, !- Surface Rendering Name
  {659696e2-2038-470a-b0db-b4cc95d795de}; !- Layer 1

OS:WindowMaterial:Glazing,
  {659696e2-2038-470a-b0db-b4cc95d795de}, !- Handle
  GREY 3MM,                               !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.626,                                  !- Solar Transmittance at Normal Incidence
  0.061,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.061,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.611,                                  !- Visible Transmittance at Normal Incidence
  0.061,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.061,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:SubSurface,
  {850a7550-ae9d-485d-825f-59dd3ccfc8ff}, !- Handle
  WB-1,                                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {f2199195-4f0e-47fe-a03f-4176098bb76b}, !- Construction Name
  {59474ea7-ecbc-406c-8d38-952ae331229c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.4, 15.2, 2.1,                        !- X,Y,Z Vertex 1 {m}
  27.4, 15.2, 0.9,                        !- X,Y,Z Vertex 2 {m}
  13.7, 15.2, 0.9,                        !- X,Y,Z Vertex 3 {m}
  13.7, 15.2, 2.1;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b79662a4-b2bd-4ec2-a5d4-b877fe292361}, !- Handle
  C3-1,                                   !- Name
  RoofCeiling,                            !- Surface Type
  {f84cc797-f0c5-4b75-aa69-23313f7ebd1e}, !- Construction Name
  {e953399c-1514-43de-82e2-e47469bebd04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8, 11.6, 2.4,                        !- X,Y,Z Vertex 1 {m}
  30.5, 15.2, 2.4,                        !- X,Y,Z Vertex 2 {m}
  0, 15.2, 2.4,                           !- X,Y,Z Vertex 3 {m}
  3.7, 11.6, 2.4;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76bc99d-53e7-40b6-92ff-f2658ba97098}, !- Handle
  F3-1,                                   !- Name
  FLOOR,                                  !- Surface Type
  {86977f6a-12c9-4d68-9b69-f743e42d103f}, !- Construction Name
  {e953399c-1514-43de-82e2-e47469bebd04}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 15.2, 0,                          !- X,Y,Z Vertex 1 {m}
  26.8, 11.6, 0,                          !- X,Y,Z Vertex 2 {m}
  3.7, 11.6, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 15.2, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3c48843-4271-417b-a084-f4836a7233ee}, !- Handle
  SB32,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {e953399c-1514-43de-82e2-e47469bebd04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8, 11.6, 2.4,                        !- X,Y,Z Vertex 1 {m}
  26.8, 11.6, 0,                          !- X,Y,Z Vertex 2 {m}
  30.5, 15.2, 0,                          !- X,Y,Z Vertex 3 {m}
  30.5, 15.2, 2.4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79deaa84-5533-4c0d-b69f-3e0bf378ab7a}, !- Handle
  SB34,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {e953399c-1514-43de-82e2-e47469bebd04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2, 2.4,                           !- X,Y,Z Vertex 1 {m}
  0, 15.2, 0,                             !- X,Y,Z Vertex 2 {m}
  3.7, 11.6, 0,                           !- X,Y,Z Vertex 3 {m}
  3.7, 11.6, 2.4;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e3aad4b-3b96-404b-870f-feed01923cdb}, !- Handle
  SB35,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {e953399c-1514-43de-82e2-e47469bebd04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7, 11.6, 2.4,                         !- X,Y,Z Vertex 1 {m}
  3.7, 11.6, 0,                           !- X,Y,Z Vertex 2 {m}
  26.8, 11.6, 0,                          !- X,Y,Z Vertex 3 {m}
  26.8, 11.6, 2.4;                        !- X,Y,Z Vertex 4 {m}

OS:Lights,
  {7be43699-e44a-463e-9c83-285c47288f7d}, !- Handle
  SPACE3-1 Lights 1,                      !- Name
  {7f7e0d1b-7ed1-44d3-bd91-ff363f516509}, !- Lights Definition Name
  {e953399c-1514-43de-82e2-e47469bebd04}, !- Space or SpaceType Name
  {b3a0588c-1313-4112-b7fa-06aef272d98c}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {7f7e0d1b-7ed1-44d3-bd91-ff363f516509}, !- Handle
  SPACE3-1 Lights 1 Definition,           !- Name
  LightingLevel,                          !- Design Level Calculation Method
  1584,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.59,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.2;                                    !- Return Air Fraction

OS:People,
  {68173fd3-4bdd-43a2-ace6-d85cb8d07b6e}, !- Handle
  SPACE3-1 People 1,                      !- Name
  {fed96294-fb54-4ca1-94c4-16749949e6b7}, !- People Definition Name
  {e953399c-1514-43de-82e2-e47469bebd04}, !- Space or SpaceType Name
  {3516648d-c39a-4ab6-ad01-e72a59fc9b5f}, !- Number of People Schedule Name
  {34a2a55a-7099-4e5a-8db0-c8f7a76284e1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {fed96294-fb54-4ca1-94c4-16749949e6b7}, !- Handle
  SPACE3-1 People 1 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b4748f04-4c52-4f5e-8625-65e9453c62a1}, !- Handle
  SPACE3-1 ElecEq 1,                      !- Name
  {1a4e03cc-0a17-42ab-aeff-b509c6b49c1e}, !- Electric Equipment Definition Name
  {e953399c-1514-43de-82e2-e47469bebd04}, !- Space or SpaceType Name
  {741276ca-fea8-41cb-8a47-b29842779cb7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1a4e03cc-0a17-42ab-aeff-b509c6b49c1e}, !- Handle
  SPACE3-1 ElecEq 1 Definition,           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1056,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {19832eec-4e8a-4c7f-8d72-77d81aafb0cb}, !- Handle
  SPACE3-1 Infil 1,                       !- Name
  {e953399c-1514-43de-82e2-e47469bebd04}, !- Space or SpaceType Name
  {b22b0a80-6e8a-4476-9f7a-0139baedf036}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.032,                                  !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.2237,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {0108c26a-00b6-4393-93cc-8f62d580b191}, !- Handle
  SPACE2-1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4159b548-c1f7-467e-b05f-b463afb26782}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2b4e8a88-7581-4ae6-ab7a-e7b648a3558e}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {2b4e8a88-7581-4ae6-ab7a-e7b648a3558e}, !- Handle
  SZ DSOA SPACE2-1,                       !- Name
  sum,                                    !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {1715c1ad-748e-42fe-9333-13b64e57f1ba}, !- Handle
  SB25,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {0108c26a-00b6-4393-93cc-8f62d580b191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8, 11.6, 2.4,                        !- X,Y,Z Vertex 1 {m}
  26.8, 11.6, 0,                          !- X,Y,Z Vertex 2 {m}
  26.8, 3.7, 0,                           !- X,Y,Z Vertex 3 {m}
  26.8, 3.7, 2.4;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3edb72e-9b8c-43a0-9a4f-b37f3e1a05bc}, !- Handle
  SB23,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {0108c26a-00b6-4393-93cc-8f62d580b191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 15.2, 2.4,                        !- X,Y,Z Vertex 1 {m}
  30.5, 15.2, 0,                          !- X,Y,Z Vertex 2 {m}
  26.8, 11.6, 0,                          !- X,Y,Z Vertex 3 {m}
  26.8, 11.6, 2.4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8112b999-f7fd-44ea-94b0-3f0e2525957e}, !- Handle
  SB21,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {0108c26a-00b6-4393-93cc-8f62d580b191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8, 3.7, 2.4,                         !- X,Y,Z Vertex 1 {m}
  26.8, 3.7, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 0, 2.4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a6bcd5-9830-4d63-b471-acb763055481}, !- Handle
  RIGHT-1,                                !- Name
  WALL,                                   !- Surface Type
  {dbdfa369-e0f2-4d03-90d5-05248e1ba18d}, !- Construction Name
  {0108c26a-00b6-4393-93cc-8f62d580b191}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 0, 2.4,                           !- X,Y,Z Vertex 1 {m}
  30.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 15.2, 0,                          !- X,Y,Z Vertex 3 {m}
  30.5, 15.2, 2.4;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c92bbe26-531d-49a8-8151-e551b350c238}, !- Handle
  WR-1,                                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {f2199195-4f0e-47fe-a03f-4176098bb76b}, !- Construction Name
  {56a6bcd5-9830-4d63-b471-acb763055481}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 3.8, 2.1,                         !- X,Y,Z Vertex 1 {m}
  30.5, 3.8, 0.9,                         !- X,Y,Z Vertex 2 {m}
  30.5, 11.4, 0.9,                        !- X,Y,Z Vertex 3 {m}
  30.5, 11.4, 2.1;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d57a4792-27b4-4a74-8bff-2b8e0886ebcf}, !- Handle
  C2-1,                                   !- Name
  RoofCeiling,                            !- Surface Type
  {f84cc797-f0c5-4b75-aa69-23313f7ebd1e}, !- Construction Name
  {0108c26a-00b6-4393-93cc-8f62d580b191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 0, 2.4,                           !- X,Y,Z Vertex 1 {m}
  30.5, 15.2, 2.4,                        !- X,Y,Z Vertex 2 {m}
  26.8, 11.6, 2.4,                        !- X,Y,Z Vertex 3 {m}
  26.8, 3.7, 2.4;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a26f6d-b389-4b6c-8cff-8583bcca8ce3}, !- Handle
  F2-1,                                   !- Name
  FLOOR,                                  !- Surface Type
  {86977f6a-12c9-4d68-9b69-f743e42d103f}, !- Construction Name
  {0108c26a-00b6-4393-93cc-8f62d580b191}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 15.2, 0,                          !- X,Y,Z Vertex 1 {m}
  30.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  26.8, 3.7, 0,                           !- X,Y,Z Vertex 3 {m}
  26.8, 11.6, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Lights,
  {969e326d-faa9-4845-8039-8bc97763f5c4}, !- Handle
  SPACE2-1 Lights 1,                      !- Name
  {0fb3f384-f57e-450d-9a09-a60099024ce6}, !- Lights Definition Name
  {0108c26a-00b6-4393-93cc-8f62d580b191}, !- Space or SpaceType Name
  {b3a0588c-1313-4112-b7fa-06aef272d98c}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {0fb3f384-f57e-450d-9a09-a60099024ce6}, !- Handle
  SPACE2-1 Lights 1 Definition,           !- Name
  LightingLevel,                          !- Design Level Calculation Method
  684,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.59,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.2;                                    !- Return Air Fraction

OS:People,
  {8a9dad44-15ab-4290-8d71-48fa432fd653}, !- Handle
  SPACE2-1 People 1,                      !- Name
  {e962af48-f64f-4433-97cf-445ae53376ae}, !- People Definition Name
  {0108c26a-00b6-4393-93cc-8f62d580b191}, !- Space or SpaceType Name
  {3516648d-c39a-4ab6-ad01-e72a59fc9b5f}, !- Number of People Schedule Name
  {34a2a55a-7099-4e5a-8db0-c8f7a76284e1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e962af48-f64f-4433-97cf-445ae53376ae}, !- Handle
  SPACE2-1 People 1 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  5,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ec734c97-7aca-44f3-8934-d36655bb26fe}, !- Handle
  SPACE2-1 ElecEq 1,                      !- Name
  {37dc6807-b313-47ce-905f-935e0cda5665}, !- Electric Equipment Definition Name
  {0108c26a-00b6-4393-93cc-8f62d580b191}, !- Space or SpaceType Name
  {741276ca-fea8-41cb-8a47-b29842779cb7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {37dc6807-b313-47ce-905f-935e0cda5665}, !- Handle
  SPACE2-1 ElecEq 1 Definition,           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  456,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {185077b3-d83c-4f5f-a0f7-77cd4056ab82}, !- Handle
  SPACE2-1 Infil 1,                       !- Name
  {0108c26a-00b6-4393-93cc-8f62d580b191}, !- Space or SpaceType Name
  {b22b0a80-6e8a-4476-9f7a-0139baedf036}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.014,                                  !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.2237,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {8d2e5700-98ab-44b9-8682-aad1477b5bc9}, !- Handle
  SPACE5-1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {556d239e-54e7-48a3-aa15-4d5adb927b98}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {735b406f-8f83-4f66-af01-d23917ed7bb4}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {735b406f-8f83-4f66-af01-d23917ed7bb4}, !- Handle
  SZ DSOA SPACE5-1,                       !- Name
  sum,                                    !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {7735695a-246f-4d48-9d69-cff1e1a45705}, !- Handle
  C5-1,                                   !- Name
  RoofCeiling,                            !- Surface Type
  {f84cc797-f0c5-4b75-aa69-23313f7ebd1e}, !- Construction Name
  {8d2e5700-98ab-44b9-8682-aad1477b5bc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8, 3.7, 2.4,                         !- X,Y,Z Vertex 1 {m}
  26.8, 11.6, 2.4,                        !- X,Y,Z Vertex 2 {m}
  3.7, 11.6, 2.4,                         !- X,Y,Z Vertex 3 {m}
  3.7, 3.7, 2.4;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ece907d9-b4fd-4f40-b6ca-dd59f39f85e9}, !- Handle
  F5-1,                                   !- Name
  FLOOR,                                  !- Surface Type
  {86977f6a-12c9-4d68-9b69-f743e42d103f}, !- Construction Name
  {8d2e5700-98ab-44b9-8682-aad1477b5bc9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8, 11.6, 0,                          !- X,Y,Z Vertex 1 {m}
  26.8, 3.7, 0,                           !- X,Y,Z Vertex 2 {m}
  3.7, 3.7, 0,                            !- X,Y,Z Vertex 3 {m}
  3.7, 11.6, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12df0723-c667-49c2-bcc2-2ec80082ec92}, !- Handle
  SB51,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {8d2e5700-98ab-44b9-8682-aad1477b5bc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7, 3.7, 2.4,                          !- X,Y,Z Vertex 1 {m}
  3.7, 3.7, 0,                            !- X,Y,Z Vertex 2 {m}
  26.8, 3.7, 0,                           !- X,Y,Z Vertex 3 {m}
  26.8, 3.7, 2.4;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec3a7ba-dabc-4717-8705-d7840acbf217}, !- Handle
  SB52,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {8d2e5700-98ab-44b9-8682-aad1477b5bc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8, 3.7, 2.4,                         !- X,Y,Z Vertex 1 {m}
  26.8, 3.7, 0,                           !- X,Y,Z Vertex 2 {m}
  26.8, 11.6, 0,                          !- X,Y,Z Vertex 3 {m}
  26.8, 11.6, 2.4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7099e501-6200-421d-9db8-6d17d4051923}, !- Handle
  SB53,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {8d2e5700-98ab-44b9-8682-aad1477b5bc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8, 11.6, 2.4,                        !- X,Y,Z Vertex 1 {m}
  26.8, 11.6, 0,                          !- X,Y,Z Vertex 2 {m}
  3.7, 11.6, 0,                           !- X,Y,Z Vertex 3 {m}
  3.7, 11.6, 2.4;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e55af18f-d081-4dc5-bcb1-2973e9621b99}, !- Handle
  SB54,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {8d2e5700-98ab-44b9-8682-aad1477b5bc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7, 11.6, 2.4,                         !- X,Y,Z Vertex 1 {m}
  3.7, 11.6, 0,                           !- X,Y,Z Vertex 2 {m}
  3.7, 3.7, 0,                            !- X,Y,Z Vertex 3 {m}
  3.7, 3.7, 2.4;                          !- X,Y,Z Vertex 4 {m}

OS:Lights,
  {38302862-11a2-48eb-b0f5-831cc3b81df2}, !- Handle
  SPACE5-1 Lights 1,                      !- Name
  {8af61dc8-45d2-4884-9b66-7e120544ee7a}, !- Lights Definition Name
  {8d2e5700-98ab-44b9-8682-aad1477b5bc9}, !- Space or SpaceType Name
  {b3a0588c-1313-4112-b7fa-06aef272d98c}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {8af61dc8-45d2-4884-9b66-7e120544ee7a}, !- Handle
  SPACE5-1 Lights 1 Definition,           !- Name
  LightingLevel,                          !- Design Level Calculation Method
  2964,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.59,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.2;                                    !- Return Air Fraction

OS:People,
  {f7ba6234-29bc-440d-af2e-9c642188b69b}, !- Handle
  SPACE5-1 People 1,                      !- Name
  {bca7bad5-3ba1-4e9c-a643-f50d13f2271a}, !- People Definition Name
  {8d2e5700-98ab-44b9-8682-aad1477b5bc9}, !- Space or SpaceType Name
  {3516648d-c39a-4ab6-ad01-e72a59fc9b5f}, !- Number of People Schedule Name
  {34a2a55a-7099-4e5a-8db0-c8f7a76284e1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bca7bad5-3ba1-4e9c-a643-f50d13f2271a}, !- Handle
  SPACE5-1 People 1 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {21e2392a-1661-43e9-97e1-7d47648427ea}, !- Handle
  SPACE5-1 ElecEq 1,                      !- Name
  {47594bc0-ea97-41f7-87ac-c28c55d6d174}, !- Electric Equipment Definition Name
  {8d2e5700-98ab-44b9-8682-aad1477b5bc9}, !- Space or SpaceType Name
  {741276ca-fea8-41cb-8a47-b29842779cb7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {47594bc0-ea97-41f7-87ac-c28c55d6d174}, !- Handle
  SPACE5-1 ElecEq 1 Definition,           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1976,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {556635f8-5125-437f-94a9-90f4a0d222a2}, !- Handle
  SPACE5-1 Infil 1,                       !- Name
  {8d2e5700-98ab-44b9-8682-aad1477b5bc9}, !- Space or SpaceType Name
  {b22b0a80-6e8a-4476-9f7a-0139baedf036}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.062,                                  !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.2237,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {7eeede29-3bd4-4c0e-9d2c-74111dae3088}, !- Handle
  SPACE1-1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {83ec5e28-c6d4-43fb-9f7e-8afe692e43ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a38f6dd1-b556-4e94-92ee-3b59e86da89f}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {a38f6dd1-b556-4e94-92ee-3b59e86da89f}, !- Handle
  SZ DSOA SPACE1-1,                       !- Name
  sum,                                    !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ShadingSurfaceGroup,
  {dec0dcda-5453-458b-986a-4302534ba668}, !- Handle
  {b23209df-3401-4494-b220-86ffb89c11cf}, !- Name
  Space,                                  !- Shading Surface Type
  {7eeede29-3bd4-4c0e-9d2c-74111dae3088}; !- Space Name

OS:ShadingSurface,
  {b086a1f4-6355-429a-8dc7-367bf5d6860d}, !- Handle
  Main South Overhang,                    !- Name
  ,                                       !- Construction Name
  {dec0dcda-5453-458b-986a-4302534ba668}, !- Shading Surface Group Name
  {2eb082e4-a9b3-4a39-a6c7-65a1c9473ba8}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.8, 0, 2.2,                           !- X,Y,Z Vertex 1 {m}
  19.8, -1.3, 2.2,                        !- X,Y,Z Vertex 2 {m}
  0, -1.3, 2.2,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.2;                              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {2eb082e4-a9b3-4a39-a6c7-65a1c9473ba8}, !- Handle
  ShadeTransSch,                          !- Name
  {1c12d7fb-a1dd-40af-bd83-09b3f6a68689}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:ShadingSurface,
  {011faabc-2d2d-4623-9ed5-93887992ce6c}, !- Handle
  South Door Overhang,                    !- Name
  ,                                       !- Construction Name
  {dec0dcda-5453-458b-986a-4302534ba668}, !- Shading Surface Group Name
  {2eb082e4-a9b3-4a39-a6c7-65a1c9473ba8}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.1, 0, 2.6,                           !- X,Y,Z Vertex 1 {m}
  24.1, -2, 2.6,                          !- X,Y,Z Vertex 2 {m}
  21, -2, 2.6,                            !- X,Y,Z Vertex 3 {m}
  21, 0, 2.6;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f026671f-8627-4eb0-b327-69790d9936b3}, !- Handle
  FRONT-1,                                !- Name
  WALL,                                   !- Surface Type
  {dbdfa369-e0f2-4d03-90d5-05248e1ba18d}, !- Construction Name
  {7eeede29-3bd4-4c0e-9d2c-74111dae3088}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 0, 2.4;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15fd35fe-e2d4-488e-a3df-af608a425339}, !- Handle
  DF-1,                                   !- Name
  GLASSDOOR,                              !- Sub Surface Type
  {c01fc138-8aa4-453f-9672-134e8e3c69c9}, !- Construction Name
  {f026671f-8627-4eb0-b327-69790d9936b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.3, 0, 2.1,                           !- X,Y,Z Vertex 1 {m}
  21.3, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  23.8, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  23.8, 0, 2.1;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a96fdb1-2943-4a14-b456-7295a414c924}, !- Handle
  WF-1,                                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {f2199195-4f0e-47fe-a03f-4176098bb76b}, !- Construction Name
  {f026671f-8627-4eb0-b327-69790d9936b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3, 0, 2.1,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0.9,                              !- X,Y,Z Vertex 2 {m}
  16.8, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  16.8, 0, 2.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f6b9ba7-e964-48c3-8771-44c6a59f05bb}, !- Handle
  C1-1,                                   !- Name
  RoofCeiling,                            !- Surface Type
  {f84cc797-f0c5-4b75-aa69-23313f7ebd1e}, !- Construction Name
  {7eeede29-3bd4-4c0e-9d2c-74111dae3088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 0, 2.4,                           !- X,Y,Z Vertex 1 {m}
  26.8, 3.7, 2.4,                         !- X,Y,Z Vertex 2 {m}
  3.7, 3.7, 2.4,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073d2690-0710-4e17-902c-690766c89a66}, !- Handle
  F1-1,                                   !- Name
  FLOOR,                                  !- Surface Type
  {86977f6a-12c9-4d68-9b69-f743e42d103f}, !- Construction Name
  {7eeede29-3bd4-4c0e-9d2c-74111dae3088}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8, 3.7, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3.7, 3.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be5e7dcc-a10c-4934-825b-983ee6f5c784}, !- Handle
  SB15,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {7eeede29-3bd4-4c0e-9d2c-74111dae3088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8, 3.7, 2.4,                         !- X,Y,Z Vertex 1 {m}
  26.8, 3.7, 0,                           !- X,Y,Z Vertex 2 {m}
  3.7, 3.7, 0,                            !- X,Y,Z Vertex 3 {m}
  3.7, 3.7, 2.4;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8212b5ca-e2b2-44ba-9fb3-4bc715b229c8}, !- Handle
  SB12,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {7eeede29-3bd4-4c0e-9d2c-74111dae3088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 0, 2.4,                           !- X,Y,Z Vertex 1 {m}
  30.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  26.8, 3.7, 0,                           !- X,Y,Z Vertex 3 {m}
  26.8, 3.7, 2.4;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f2b9f5-e764-48b0-b7c4-77c153cbcadb}, !- Handle
  SB14,                                   !- Name
  WALL,                                   !- Surface Type
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}, !- Construction Name
  {7eeede29-3bd4-4c0e-9d2c-74111dae3088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7, 3.7, 2.4,                          !- X,Y,Z Vertex 1 {m}
  3.7, 3.7, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:Lights,
  {b90db900-2575-40c7-9088-96d479f6a0e3}, !- Handle
  SPACE1-1 Lights 1,                      !- Name
  {6fa8bb83-0595-497e-999e-e61541491e97}, !- Lights Definition Name
  {7eeede29-3bd4-4c0e-9d2c-74111dae3088}, !- Space or SpaceType Name
  {b3a0588c-1313-4112-b7fa-06aef272d98c}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {6fa8bb83-0595-497e-999e-e61541491e97}, !- Handle
  SPACE1-1 Lights 1 Definition,           !- Name
  LightingLevel,                          !- Design Level Calculation Method
  1584,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.59,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.2;                                    !- Return Air Fraction

OS:People,
  {e5bd4c85-7f91-4a7b-bc19-185ba24ed520}, !- Handle
  SPACE1-1 People 1,                      !- Name
  {be59ec78-6698-403f-abc5-c380e7b1ac61}, !- People Definition Name
  {7eeede29-3bd4-4c0e-9d2c-74111dae3088}, !- Space or SpaceType Name
  {3516648d-c39a-4ab6-ad01-e72a59fc9b5f}, !- Number of People Schedule Name
  {34a2a55a-7099-4e5a-8db0-c8f7a76284e1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {be59ec78-6698-403f-abc5-c380e7b1ac61}, !- Handle
  SPACE1-1 People 1 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fe72bc9b-dc3e-4734-a1cf-67eef5413db1}, !- Handle
  SPACE1-1 ElecEq 1,                      !- Name
  {39052808-3ae4-4624-be0b-7145697ad242}, !- Electric Equipment Definition Name
  {7eeede29-3bd4-4c0e-9d2c-74111dae3088}, !- Space or SpaceType Name
  {741276ca-fea8-41cb-8a47-b29842779cb7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {39052808-3ae4-4624-be0b-7145697ad242}, !- Handle
  SPACE1-1 ElecEq 1 Definition,           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1056,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {6b1a3b9f-d346-40cb-8685-24c64911bd21}, !- Handle
  SPACE1-1 Infil 1,                       !- Name
  {7eeede29-3bd4-4c0e-9d2c-74111dae3088}, !- Space or SpaceType Name
  {b22b0a80-6e8a-4476-9f7a-0139baedf036}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.032,                                  !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.2237,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {9af5651a-fbe5-487e-b839-4bfaaea79abb}, !- Handle
  PLENUM-1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {273e90bc-9a11-4f54-8eb6-5aef876a6503}; !- Thermal Zone Name

OS:Surface,
  {a62b97e1-b29e-414a-ae28-77085f5caf55}, !- Handle
  WALL-1PF,                               !- Name
  WALL,                                   !- Surface Type
  {dbdfa369-e0f2-4d03-90d5-05248e1ba18d}, !- Construction Name
  {9af5651a-fbe5-487e-b839-4bfaaea79abb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4,                              !- X,Y,Z Vertex 2 {m}
  30.5, 0, 2.4,                           !- X,Y,Z Vertex 3 {m}
  30.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9479eb0e-3de4-4813-86fc-73ea41f62ade}, !- Handle
  WALL-1PR,                               !- Name
  WALL,                                   !- Surface Type
  {dbdfa369-e0f2-4d03-90d5-05248e1ba18d}, !- Construction Name
  {9af5651a-fbe5-487e-b839-4bfaaea79abb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  30.5, 0, 2.4,                           !- X,Y,Z Vertex 2 {m}
  30.5, 15.2, 2.4,                        !- X,Y,Z Vertex 3 {m}
  30.5, 15.2, 3;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a18984-6f7b-45d0-994f-66a0b0402038}, !- Handle
  WALL-1PB,                               !- Name
  WALL,                                   !- Surface Type
  {dbdfa369-e0f2-4d03-90d5-05248e1ba18d}, !- Construction Name
  {9af5651a-fbe5-487e-b839-4bfaaea79abb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 15.2, 3,                          !- X,Y,Z Vertex 1 {m}
  30.5, 15.2, 2.4,                        !- X,Y,Z Vertex 2 {m}
  0, 15.2, 2.4,                           !- X,Y,Z Vertex 3 {m}
  0, 15.2, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8fde0b3-b3cb-4b77-9bca-4e8b8bfa6ed7}, !- Handle
  WALL-1PL,                               !- Name
  WALL,                                   !- Surface Type
  {dbdfa369-e0f2-4d03-90d5-05248e1ba18d}, !- Construction Name
  {9af5651a-fbe5-487e-b839-4bfaaea79abb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 15.2, 2.4,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee1923f-cab1-4edc-ae8b-f51acf797f99}, !- Handle
  TOP-1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {28ce5483-4fe8-44d0-a6d0-ba762bfaa2c2}, !- Construction Name
  {9af5651a-fbe5-487e-b839-4bfaaea79abb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  30.5, 15.2, 3,                          !- X,Y,Z Vertex 2 {m}
  0, 15.2, 3,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {28ce5483-4fe8-44d0-a6d0-ba762bfaa2c2}, !- Handle
  ROOF-1,                                 !- Name
  {90497dc3-6660-4535-b5eb-adcd6e2e46c8}, !- Surface Rendering Name
  {58744bc9-75f3-4a9d-8a25-5c3ea7e3a50b}, !- Layer 1
  {40d8b513-daa8-4dc2-b211-3783429eed53}, !- Layer 2
  {0b6f6039-199b-47b8-ac51-3e0cd4da618a}, !- Layer 3
  {9aba4738-414e-4bcf-9ea1-8fa1d0fbb694}; !- Layer 4

OS:Material,
  {58744bc9-75f3-4a9d-8a25-5c3ea7e3a50b}, !- Handle
  RG01,                                   !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  1.442,                                  !- Conductivity {W/m-K}
  881,                                    !- Density {kg/m3}
  1674,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {40d8b513-daa8-4dc2-b211-3783429eed53}, !- Handle
  BR01,                                   !- Name
  VeryRough,                              !- Roughness
  0.0094999997,                           !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1464,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0b6f6039-199b-47b8-ac51-3e0cd4da618a}, !- Handle
  IN46,                                   !- Name
  VeryRough,                              !- Roughness
  0.076200001,                            !- Thickness {m}
  0.023,                                  !- Conductivity {W/m-K}
  24,                                     !- Density {kg/m3}
  1590,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Surface,
  {2faa626a-d47d-4b6e-86fb-75e27e78bdbe}, !- Handle
  C1-1P,                                  !- Name
  FLOOR,                                  !- Surface Type
  {f84cc797-f0c5-4b75-aa69-23313f7ebd1e}, !- Construction Name
  {9af5651a-fbe5-487e-b839-4bfaaea79abb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8, 3.7, 2.4,                         !- X,Y,Z Vertex 1 {m}
  30.5, 0, 2.4,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4,                              !- X,Y,Z Vertex 3 {m}
  3.7, 3.7, 2.4;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52655c42-1678-4dcf-8773-608a32f73dbe}, !- Handle
  C2-1P,                                  !- Name
  FLOOR,                                  !- Surface Type
  {f84cc797-f0c5-4b75-aa69-23313f7ebd1e}, !- Construction Name
  {9af5651a-fbe5-487e-b839-4bfaaea79abb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 15.2, 2.4,                        !- X,Y,Z Vertex 1 {m}
  30.5, 0, 2.4,                           !- X,Y,Z Vertex 2 {m}
  26.8, 3.7, 2.4,                         !- X,Y,Z Vertex 3 {m}
  26.8, 11.6, 2.4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa8854bb-2ce4-465f-8efa-dd97d3974aab}, !- Handle
  C3-1P,                                  !- Name
  FLOOR,                                  !- Surface Type
  {f84cc797-f0c5-4b75-aa69-23313f7ebd1e}, !- Construction Name
  {9af5651a-fbe5-487e-b839-4bfaaea79abb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 15.2, 2.4,                        !- X,Y,Z Vertex 1 {m}
  26.8, 11.6, 2.4,                        !- X,Y,Z Vertex 2 {m}
  3.7, 11.6, 2.4,                         !- X,Y,Z Vertex 3 {m}
  0, 15.2, 2.4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f439acb-ed70-4104-b0cc-e826a7614e1b}, !- Handle
  C5-1P,                                  !- Name
  FLOOR,                                  !- Surface Type
  {f84cc797-f0c5-4b75-aa69-23313f7ebd1e}, !- Construction Name
  {9af5651a-fbe5-487e-b839-4bfaaea79abb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8, 11.6, 2.4,                        !- X,Y,Z Vertex 1 {m}
  26.8, 3.7, 2.4,                         !- X,Y,Z Vertex 2 {m}
  3.7, 3.7, 2.4,                          !- X,Y,Z Vertex 3 {m}
  3.7, 11.6, 2.4;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a0a62a0-8c7b-49bd-a893-a7cb983f1c1a}, !- Handle
  C4-1P,                                  !- Name
  FLOOR,                                  !- Surface Type
  {f84cc797-f0c5-4b75-aa69-23313f7ebd1e}, !- Construction Name
  {9af5651a-fbe5-487e-b839-4bfaaea79abb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2, 2.4,                           !- X,Y,Z Vertex 1 {m}
  3.7, 11.6, 2.4,                         !- X,Y,Z Vertex 2 {m}
  3.7, 3.7, 2.4,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {cca11104-edd2-40e3-b56c-91e3846e8508}, !- Handle
  {ca4307b9-bbcb-4eed-860c-61f985ca1db2} 1, !- Name
  {f1c427d1-c79a-4b1c-874d-652c9bedb22c}, !- Heating Setpoint Temperature Schedule Name
  {b2508a30-5d28-48d3-88cd-5c5d3890f7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdef6432-7c1d-4d7b-8ee0-d2a4bd947234}, !- Handle
  {0c73a632-cd79-4b3d-87a5-7e57928eb409} 1, !- Name
  {f1c427d1-c79a-4b1c-874d-652c9bedb22c}, !- Heating Setpoint Temperature Schedule Name
  {b2508a30-5d28-48d3-88cd-5c5d3890f7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {092884a1-8a06-4fed-96da-5a9af87ca5b3}, !- Handle
  {269e5533-c390-4e6c-82f2-2f9c8ec64367} 1, !- Name
  {f1c427d1-c79a-4b1c-874d-652c9bedb22c}, !- Heating Setpoint Temperature Schedule Name
  {b2508a30-5d28-48d3-88cd-5c5d3890f7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0087cea1-7cf6-4a74-8b80-145e6af2582c}, !- Handle
  {6edb04a1-71ff-4ba7-bf6a-a22ecdd8218c} 1, !- Name
  {f1c427d1-c79a-4b1c-874d-652c9bedb22c}, !- Heating Setpoint Temperature Schedule Name
  {b2508a30-5d28-48d3-88cd-5c5d3890f7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a795140-ddfe-4930-a573-781c9a66cd76}, !- Handle
  DualSetPoint 1,                         !- Name
  {f1c427d1-c79a-4b1c-874d-652c9bedb22c}, !- Heating Setpoint Temperature Schedule Name
  {b2508a30-5d28-48d3-88cd-5c5d3890f7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:StandardsInformation:Material,
  {f4b453ce-719f-44ab-8251-9dba52326835}, !- Handle
  {0b6f6039-199b-47b8-ac51-3e0cd4da618a}; !- Material Name

OS:StandardsInformation:Material,
  {9fde2be2-df0d-4764-8930-aa8db4764861}, !- Handle
  {40d8b513-daa8-4dc2-b211-3783429eed53}; !- Material Name

OS:StandardsInformation:Material,
  {60baef4f-0952-41c4-ab25-9f1b62385ff4}, !- Handle
  {58744bc9-75f3-4a9d-8a25-5c3ea7e3a50b}; !- Material Name

OS:StandardsInformation:Construction,
  {b140dc11-477a-4a76-88c1-9a44566872a7}, !- Handle
  {28ce5483-4fe8-44d0-a6d0-ba762bfaa2c2}; !- Construction Name

OS:StandardsInformation:Material,
  {93a89845-180b-431c-9d1e-bbedca4379a5}, !- Handle
  {659696e2-2038-470a-b0db-b4cc95d795de}; !- Material Name

OS:StandardsInformation:Construction,
  {efeec9f1-0870-49db-87f7-d57d4e1ab43e}, !- Handle
  {c01fc138-8aa4-453f-9672-134e8e3c69c9}; !- Construction Name

OS:StandardsInformation:Material,
  {3d322e0e-3da0-46c6-a2a9-b4bfc500ad9d}, !- Handle
  {aa275c5b-083a-4c7c-b983-155378135e7c}; !- Material Name

OS:StandardsInformation:Material,
  {b7a57d10-1e61-4ebc-8703-dfdcaa9bb318}, !- Handle
  {a7b24065-f02e-4c54-92d5-95c61f3479f7}; !- Material Name

OS:StandardsInformation:Construction,
  {a520cae3-d3d2-4959-b691-4598a5b4c9a0}, !- Handle
  {75f1e34b-14c7-467b-b411-7d98a1aba98b}; !- Construction Name

OS:StandardsInformation:Material,
  {dbba94c2-d092-4695-b96d-519016a35f5e}, !- Handle
  {1eac4701-33fc-4cdc-b9ad-88207607e20e}; !- Material Name

OS:StandardsInformation:Construction,
  {54c964f2-3f0b-4ddd-b5e5-d05b87da84f4}, !- Handle
  {86977f6a-12c9-4d68-9b69-f743e42d103f}; !- Construction Name

OS:StandardsInformation:Material,
  {93d05421-b567-45ba-abf9-81a918fba4d0}, !- Handle
  {55f161f0-6909-4cee-a645-41ed603b8767}; !- Material Name

OS:StandardsInformation:Construction,
  {ac16b547-e2c0-4953-b85a-736e7aaef2c3}, !- Handle
  {f84cc797-f0c5-4b75-aa69-23313f7ebd1e}; !- Construction Name

OS:StandardsInformation:Material,
  {664eeb52-cc79-49ee-a26b-f4a27ce0226a}, !- Handle
  {d2be1b40-e79c-42e0-8cb2-1d9fba05ed34}; !- Material Name

OS:StandardsInformation:Material,
  {bd48a319-5cd9-4253-b688-80b97b434962}, !- Handle
  {a18fa49d-fb38-40a2-ac0c-3c6f80c0a9d0}; !- Material Name

OS:StandardsInformation:Construction,
  {0d900b2a-0944-4bae-bb81-a7f3a99d0440}, !- Handle
  {f2199195-4f0e-47fe-a03f-4176098bb76b}; !- Construction Name

OS:StandardsInformation:Material,
  {f75c3a12-0ed5-4e4e-a547-2a519dccca43}, !- Handle
  {4540b23f-aedf-4980-807f-9b9912b7d6fb}; !- Material Name

OS:StandardsInformation:Material,
  {98da15d8-ca74-4211-80a2-48340d5f049c}, !- Handle
  {002f63d3-6c77-412b-b5d1-f74d765586f5}; !- Material Name

OS:StandardsInformation:Material,
  {b2bb6216-c255-4c34-85ec-67ac4a0a6857}, !- Handle
  {8eaf57f2-e8fd-490f-ba2c-c5b91cd837da}; !- Material Name

OS:StandardsInformation:Material,
  {a41148ea-d4f1-4179-83bd-706996474039}, !- Handle
  {9aba4738-414e-4bcf-9ea1-8fa1d0fbb694}; !- Material Name

OS:StandardsInformation:Construction,
  {07d1ae83-c020-4ede-bb6c-5abc66af4162}, !- Handle
  {dbdfa369-e0f2-4d03-90d5-05248e1ba18d}; !- Construction Name

OS:Rendering:Color,
  {90497dc3-6660-4535-b5eb-adcd6e2e46c8}, !- Handle
  Rendering Color 1,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {739fa5fe-94a8-46d5-afb9-515ecf2c6cf9}, !- Handle
  Rendering Color 2,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c709621d-2e88-4cd1-9e27-40684adbf14f}, !- Handle
  Rendering Color 3,                      !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c710be8d-93e1-498e-9d37-313d1f8a4304}, !- Handle
  Rendering Color 4,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec2e77f2-121d-448a-b520-c6a33361550b}, !- Handle
  Rendering Color 5,                      !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92866ad2-901d-4d65-896e-22f38d86a1d4}, !- Handle
  Rendering Color 6,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6f6b65de-6d28-43c2-ac7d-516c3d777bed}, !- Handle
  Rendering Color 7,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f332f8b3-0637-44f6-814b-b674638ac29c}, !- Handle
  Rendering Color 8,                      !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bdfc8c4-eaad-43bd-a86f-4c530729c596}, !- Handle
  Rendering Color 9,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7a26e333-93af-4671-8a4b-e61f57f328f8}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {66123a93-892c-4ba9-a5e4-8c948fc20a7e}, !- Handle
  Rendering Color 11,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c7095d5-5369-4f6d-8e3a-f6cb47b440c4}, !- Handle
  Rendering Color 12,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4af9015b-e631-4b1a-95da-744b136dffc5}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

