  ,                                       !- Controller List Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, !- Availability Schedule
  {c3831c76-54f2-44b4-bcee-07bb987045d6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e11ad88b-ff50-4e7e-bfc9-ff5a768a3525}, !- Supply Side Inlet Node Name
  {0c1d78cf-61ee-4f3a-bca9-2e8bccf0ff29}, !- Demand Side Outlet Node Name
  {8fc4e15b-dc96-4b36-8c53-aca233374411}, !- Demand Side Inlet Node A
  {c642143c-593f-4153-aa8f-6dc675d7976c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {db5982ad-3983-4c0d-87b8-fae839f4aa2e}, !- Demand Mixer Name
  {76968684-c023-4579-bec3-d3ef9648c30e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {771adc06-b652-4cd6-a3ea-b23493fd97fd}, !- Handle
  M N2 Apartment ZN SAC Supply Inlet Node, !- Name
  {e11ad88b-ff50-4e7e-bfc9-ff5a768a3525}, !- Inlet Port
  {37f9ee88-9a3b-4ed4-8bc5-0ddb407be080}; !- Outlet Port

OS:Node,
  {533dcaf7-822f-46ad-8147-08edbaab4b63}, !- Handle
  M N2 Apartment ZN SAC Supply Outlet Node, !- Name
  {708862b7-6224-4d37-86e8-7c6470c4c7a9}, !- Inlet Port
  {c642143c-593f-4153-aa8f-6dc675d7976c}; !- Outlet Port

OS:Connection,
  {e11ad88b-ff50-4e7e-bfc9-ff5a768a3525}, !- Handle
  {eb96b0b6-235a-464b-9b6b-2f24018a0e8b}, !- Name
  {204f3300-b863-4867-a04a-75cef76fd2f0}, !- Source Object
  8,                                      !- Outlet Port
  {771adc06-b652-4cd6-a3ea-b23493fd97fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c642143c-593f-4153-aa8f-6dc675d7976c}, !- Handle
  {f05b7204-0a06-4988-8a22-05be85afa91d}, !- Name
  {533dcaf7-822f-46ad-8147-08edbaab4b63}, !- Source Object
  3,                                      !- Outlet Port
  {204f3300-b863-4867-a04a-75cef76fd2f0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c0664d23-0ed6-47ed-9cda-e7d5dc1eeab5}, !- Handle
  M N2 Apartment ZN SAC Demand Inlet Node, !- Name
  {8fc4e15b-dc96-4b36-8c53-aca233374411}, !- Inlet Port
  {5eb40358-c932-4a2f-8131-41f944f984b3}; !- Outlet Port

OS:Node,
  {60845346-42b3-47ef-901f-fa57c5a6fb8a}, !- Handle
  M N2 Apartment ZN SAC Demand Outlet Node, !- Name
  {7e16d2c5-b1b8-496e-b715-16eef6f10baa}, !- Inlet Port
  {0c1d78cf-61ee-4f3a-bca9-2e8bccf0ff29}; !- Outlet Port

OS:Node,
  {d87a963e-9944-418a-86f7-105018f49a53}, !- Handle
  M N2 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {b3d96938-2a7c-4444-b81e-81d481726855}, !- Inlet Port
  {9fabec1d-46fd-4032-8769-75873b7ad9b1}; !- Outlet Port

OS:Connection,
  {8fc4e15b-dc96-4b36-8c53-aca233374411}, !- Handle
  {439daf65-873b-4b21-93f2-e355707f19e7}, !- Name
  {204f3300-b863-4867-a04a-75cef76fd2f0}, !- Source Object
  10,                                     !- Outlet Port
  {c0664d23-0ed6-47ed-9cda-e7d5dc1eeab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c1d78cf-61ee-4f3a-bca9-2e8bccf0ff29}, !- Handle
  {a09971cc-4064-4d5e-b8fc-27637fd100eb}, !- Name
  {60845346-42b3-47ef-901f-fa57c5a6fb8a}, !- Source Object
  3,                                      !- Outlet Port
  {204f3300-b863-4867-a04a-75cef76fd2f0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {76968684-c023-4579-bec3-d3ef9648c30e}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {5eb40358-c932-4a2f-8131-41f944f984b3}, !- Inlet Node Name
  {c4861e2e-f991-44ce-a265-edc8afe14172}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {db5982ad-3983-4c0d-87b8-fae839f4aa2e}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {7e16d2c5-b1b8-496e-b715-16eef6f10baa}, !- Outlet Node Name
  {761dccd9-ef10-41d0-8a3b-d9b2e3aad12a}; !- Inlet Node Name 1

OS:Connection,
  {5eb40358-c932-4a2f-8131-41f944f984b3}, !- Handle
  {2857b001-1708-4c2e-9b0c-1d05ce917102}, !- Name
  {c0664d23-0ed6-47ed-9cda-e7d5dc1eeab5}, !- Source Object
  3,                                      !- Outlet Port
  {76968684-c023-4579-bec3-d3ef9648c30e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e16d2c5-b1b8-496e-b715-16eef6f10baa}, !- Handle
  {b0c1763c-b564-4f9b-9f6b-15b04dbc22f8}, !- Name
  {db5982ad-3983-4c0d-87b8-fae839f4aa2e}, !- Source Object
  2,                                      !- Outlet Port
  {60845346-42b3-47ef-901f-fa57c5a6fb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1258b1d5-17f3-4d88-afe9-61c436d57d6b}, !- Handle
  {204f3300-b863-4867-a04a-75cef76fd2f0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c3831c76-54f2-44b4-bcee-07bb987045d6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {f04adfb8-08c4-4e72-be4d-3f1e40e328a5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8049859c-142a-4be8-b6bd-b448cf7eae6a}, !- Handle
  M N2 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {29483b1c-ed90-4bbc-a28f-73e7622a2048}, !- Control Zone Name
  {533dcaf7-822f-46ad-8147-08edbaab4b63}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {78b39c38-1884-4add-8ba5-700d93425ceb}, !- Handle
  M N2 Apartment ZN SAC Fan,              !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {07a4f56f-e9f4-47fa-bb69-5c8c2492bd7c}, !- Air Inlet Node Name
  {708862b7-6224-4d37-86e8-7c6470c4c7a9}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {708862b7-6224-4d37-86e8-7c6470c4c7a9}, !- Handle
  {47b09947-0362-4070-9d09-52f670a4ab48}, !- Name
  {78b39c38-1884-4add-8ba5-700d93425ceb}, !- Source Object
  9,                                      !- Outlet Port
  {533dcaf7-822f-46ad-8147-08edbaab4b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {5278c352-73f3-4e6f-afd1-3f52f4547082}, !- Handle
  Curve Cubic 13,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {65b9aadf-318f-4dad-9b06-0bee7bacac6c}, !- Handle
  M N2 Apartment ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fac14d4c-72f9-44da-9cc6-0a914c4630c7}, !- Air Inlet Node Name
  {bc2e19b3-4fec-46e9-8a58-9e295edc22fa}, !- Air Outlet Node Name
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {86b82780-3d5c-4289-bf2e-012a99cb0052}, !- Handle
  M N2 Apartment ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {bc2e19b3-4fec-46e9-8a58-9e295edc22fa}, !- Inlet Port
  {7db3248e-4e0d-44fa-9f41-dc25240280dd}; !- Outlet Port

OS:Connection,
  {bc2e19b3-4fec-46e9-8a58-9e295edc22fa}, !- Handle
  {07d9d999-43fa-4028-82f1-f787552ed998}, !- Name
  {65b9aadf-318f-4dad-9b06-0bee7bacac6c}, !- Source Object
  9,                                      !- Outlet Port
  {86b82780-3d5c-4289-bf2e-012a99cb0052}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5bae377b-3b51-4e45-aacf-d7393b5ae36c}, !- Handle
  M N2 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {abd764f4-2696-451e-bec1-ffc565d858cf}, !- Maximum Fraction of Outdoor Air Schedule Name
  {96540de4-d0b0-414e-a0ea-cd70e9d7a991}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {96540de4-d0b0-414e-a0ea-cd70e9d7a991}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d78f6d8a-dc6c-45e9-b61c-faa7793db88e}, !- Handle
  M N2 Apartment ZN SAC OA System,        !- Name
  {5bae377b-3b51-4e45-aacf-d7393b5ae36c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {774a1430-247e-40cf-bf95-cda6a3b3881e}, !- Mixed Air Node Name
  {564d1c35-4337-4e41-985e-16fbbb9cd8b9}, !- Outdoor Air Stream Node Name
  {ea8227c4-6f50-4dd1-98de-e302404fdeb7}, !- Relief Air Stream Node Name
  {37f9ee88-9a3b-4ed4-8bc5-0ddb407be080}; !- Return Air Stream Node Name

OS:Node,
  {b94625a7-987d-4d1c-aede-71ac5a477bca}, !- Handle
  M N2 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {eb8a5f3e-815f-4b1d-aae8-f33df6680a68}; !- Outlet Port

OS:Node,
  {70ad43c8-e403-4878-a92c-b783737b512c}, !- Handle
  M N2 Apartment ZN SAC Relief Air Node,  !- Name
  {3e1d193d-5924-4362-b272-dbc6f6c00297}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {974beb77-1882-490d-9b82-540dc02223a8}, !- Handle
  M N2 Apartment ZN SAC Mixed Air Node,   !- Name
  {774a1430-247e-40cf-bf95-cda6a3b3881e}, !- Inlet Port
  {fac14d4c-72f9-44da-9cc6-0a914c4630c7}; !- Outlet Port

OS:Connection,
  {37f9ee88-9a3b-4ed4-8bc5-0ddb407be080}, !- Handle
  {6777770a-d8c5-40f1-8b4b-e552762c6da9}, !- Name
  {771adc06-b652-4cd6-a3ea-b23493fd97fd}, !- Source Object
  3,                                      !- Outlet Port
  {d78f6d8a-dc6c-45e9-b61c-faa7793db88e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {774a1430-247e-40cf-bf95-cda6a3b3881e}, !- Handle
  {a103ae83-6c48-4f22-8dcf-50b0a5e33b03}, !- Name
  {d78f6d8a-dc6c-45e9-b61c-faa7793db88e}, !- Source Object
  5,                                      !- Outlet Port
  {974beb77-1882-490d-9b82-540dc02223a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac14d4c-72f9-44da-9cc6-0a914c4630c7}, !- Handle
  {1fd962cd-e399-4c12-bbb6-abf75054823f}, !- Name
  {974beb77-1882-490d-9b82-540dc02223a8}, !- Source Object
  3,                                      !- Outlet Port
  {65b9aadf-318f-4dad-9b06-0bee7bacac6c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9427004f-aa5b-4017-839a-5b6df0db5ac6}, !- Handle
  M N2 Apartment ZN SAC Diffuser,         !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  {da7374e9-102f-42d3-8130-f6d11e688272}, !- Air Inlet Node Name
  {b3d96938-2a7c-4444-b81e-81d481726855}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f8bfabb0-637b-442e-bf81-6a3951bbf67c}, !- Handle
  M N2 Apartment ZN Return Air Node,      !- Name
  {e3472e17-a31e-416d-a949-f05685b7c2a9}, !- Inlet Port
  {761dccd9-ef10-41d0-8a3b-d9b2e3aad12a}; !- Outlet Port

OS:Connection,
  {9fabec1d-46fd-4032-8769-75873b7ad9b1}, !- Handle
  {71057101-ef17-487f-b688-1d931b18b778}, !- Name
  {d87a963e-9944-418a-86f7-105018f49a53}, !- Source Object
  3,                                      !- Outlet Port
  {e73e1adb-733c-4628-b3a2-b31970a07628}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3472e17-a31e-416d-a949-f05685b7c2a9}, !- Handle
  {80fe3efd-b962-4ec4-91cd-c27118dbd23d}, !- Name
  {54f0627b-bdd6-4282-8022-29492fbaef38}, !- Source Object
  3,                                      !- Outlet Port
  {f8bfabb0-637b-442e-bf81-6a3951bbf67c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761dccd9-ef10-41d0-8a3b-d9b2e3aad12a}, !- Handle
  {dd5a604b-78b8-4eb3-a179-d02c9bc09be5}, !- Name
  {f8bfabb0-637b-442e-bf81-6a3951bbf67c}, !- Source Object
  3,                                      !- Outlet Port
  {db5982ad-3983-4c0d-87b8-fae839f4aa2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b0a634f2-af72-4b74-bc44-d61fec340860}, !- Handle
  M N2 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {c4861e2e-f991-44ce-a265-edc8afe14172}, !- Inlet Port
  {da7374e9-102f-42d3-8130-f6d11e688272}; !- Outlet Port

OS:Connection,
  {c4861e2e-f991-44ce-a265-edc8afe14172}, !- Handle
  {76ed75a7-5ab2-4f2c-85a6-b8427d382e86}, !- Name
  {76968684-c023-4579-bec3-d3ef9648c30e}, !- Source Object
  3,                                      !- Outlet Port
  {b0a634f2-af72-4b74-bc44-d61fec340860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da7374e9-102f-42d3-8130-f6d11e688272}, !- Handle
  {286144f6-2ec3-40ca-92b3-d5f573d32eb5}, !- Name
  {b0a634f2-af72-4b74-bc44-d61fec340860}, !- Source Object
  3,                                      !- Outlet Port
  {9427004f-aa5b-4017-839a-5b6df0db5ac6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3d96938-2a7c-4444-b81e-81d481726855}, !- Handle
  {4b95f0ea-ecc3-4d5a-87ef-4e29b21f8bff}, !- Name
  {9427004f-aa5b-4017-839a-5b6df0db5ac6}, !- Source Object
  4,                                      !- Outlet Port
  {d87a963e-9944-418a-86f7-105018f49a53}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6e69576c-1d09-44f7-ba0e-06cac4648c2a}, !- Handle
  M S1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, !- Availability Schedule
  {85b8b17b-6359-4be2-a6d9-6ad473f9e293}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ffeb9d7e-8004-4149-8794-8a151d827296}, !- Supply Side Inlet Node Name
  {a24d3543-cf29-40a4-9cc5-2396ca830563}, !- Demand Side Outlet Node Name
  {cbdfea21-57e6-4a5f-a7af-ce34999e68ea}, !- Demand Side Inlet Node A
  {86cc3cf3-9e06-416c-8810-7a1eb97bc0e1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5020b0cd-aaf6-4d47-9b2b-f9a26dcf726d}, !- Demand Mixer Name
  {03f1e431-9702-4e1a-8165-048d56f5a2d5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5d6b031a-5c01-4f41-b49a-e0d8c16bc354}, !- Handle
  M S1 Apartment ZN SAC Supply Inlet Node, !- Name
  {ffeb9d7e-8004-4149-8794-8a151d827296}, !- Inlet Port
  {cfd4f555-4bdd-4e20-b5cf-778a5d0c91c8}; !- Outlet Port

OS:Node,
  {775aa705-d4a2-4a24-9dc2-fc900f5fd479}, !- Handle
  M S1 Apartment ZN SAC Supply Outlet Node, !- Name
  {d90f70b9-9d2a-4d9b-90a8-848926255d3a}, !- Inlet Port
  {86cc3cf3-9e06-416c-8810-7a1eb97bc0e1}; !- Outlet Port

OS:Connection,
  {ffeb9d7e-8004-4149-8794-8a151d827296}, !- Handle
  {9a332de7-b736-408f-a8c6-747cff4e04c5}, !- Name
  {6e69576c-1d09-44f7-ba0e-06cac4648c2a}, !- Source Object
  8,                                      !- Outlet Port
  {5d6b031a-5c01-4f41-b49a-e0d8c16bc354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86cc3cf3-9e06-416c-8810-7a1eb97bc0e1}, !- Handle
  {34510df8-4f11-4ee5-8995-5246e24fac0c}, !- Name
  {775aa705-d4a2-4a24-9dc2-fc900f5fd479}, !- Source Object
  3,                                      !- Outlet Port
  {6e69576c-1d09-44f7-ba0e-06cac4648c2a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {438819db-2df9-4c84-a74f-a9d3016c1c5c}, !- Handle
  M S1 Apartment ZN SAC Demand Inlet Node, !- Name
  {cbdfea21-57e6-4a5f-a7af-ce34999e68ea}, !- Inlet Port
  {4e075f63-56c2-4991-8ff8-7c14f945cfc3}; !- Outlet Port

OS:Node,
  {594b670b-b7fa-4264-8c5f-8b503766634b}, !- Handle
  M S1 Apartment ZN SAC Demand Outlet Node, !- Name
  {1deb41a5-2195-4618-8460-73ca2b060c9b}, !- Inlet Port
  {a24d3543-cf29-40a4-9cc5-2396ca830563}; !- Outlet Port

OS:Node,
  {b5dd3a33-4c1e-44d4-94f1-aa75b025bdc7}, !- Handle
  M S1 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {b0ca1e0a-1c80-4cbb-97a7-6dc0585391a7}, !- Inlet Port
  {1aa1fed2-2c90-47bb-83ee-b7f1e25fa59b}; !- Outlet Port

OS:Connection,
  {cbdfea21-57e6-4a5f-a7af-ce34999e68ea}, !- Handle
  {baae3de2-e896-49b4-a0d6-e6203b953ef3}, !- Name
  {6e69576c-1d09-44f7-ba0e-06cac4648c2a}, !- Source Object
  10,                                     !- Outlet Port
  {438819db-2df9-4c84-a74f-a9d3016c1c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a24d3543-cf29-40a4-9cc5-2396ca830563}, !- Handle
  {9fb9fdde-f3e8-409f-95cb-0d1b6557a235}, !- Name
  {594b670b-b7fa-4264-8c5f-8b503766634b}, !- Source Object
  3,                                      !- Outlet Port
  {6e69576c-1d09-44f7-ba0e-06cac4648c2a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03f1e431-9702-4e1a-8165-048d56f5a2d5}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {4e075f63-56c2-4991-8ff8-7c14f945cfc3}, !- Inlet Node Name
  {ff509f74-377c-442d-a5a0-644aac2d9bf7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5020b0cd-aaf6-4d47-9b2b-f9a26dcf726d}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {1deb41a5-2195-4618-8460-73ca2b060c9b}, !- Outlet Node Name
  {2757a17c-0293-4342-b58e-3eb29822cbfd}; !- Inlet Node Name 1

OS:Connection,
  {4e075f63-56c2-4991-8ff8-7c14f945cfc3}, !- Handle
  {c07c170b-dbff-471f-9a11-296a07e71abe}, !- Name
  {438819db-2df9-4c84-a74f-a9d3016c1c5c}, !- Source Object
  3,                                      !- Outlet Port
  {03f1e431-9702-4e1a-8165-048d56f5a2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1deb41a5-2195-4618-8460-73ca2b060c9b}, !- Handle
  {b1ea0667-f092-4753-951c-7dea82e8eac8}, !- Name
  {5020b0cd-aaf6-4d47-9b2b-f9a26dcf726d}, !- Source Object
  2,                                      !- Outlet Port
  {594b670b-b7fa-4264-8c5f-8b503766634b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60f6d4d1-a6a9-4fe0-805d-481349dae0be}, !- Handle
  {6e69576c-1d09-44f7-ba0e-06cac4648c2a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {85b8b17b-6359-4be2-a6d9-6ad473f9e293}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {0bae69d0-7f86-4480-876e-fe23e33fe5d0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {42cbc351-b4da-465c-bfa5-79411ed03a24}, !- Handle
  M S1 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9f2673cc-d441-4e5c-9fe8-c083a46b5fc4}, !- Control Zone Name
  {775aa705-d4a2-4a24-9dc2-fc900f5fd479}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6860b11c-ea94-470f-bb34-4c37404eb5ec}, !- Handle
  M S1 Apartment ZN SAC Fan,              !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {dbfef674-3192-46a9-a219-16d0e247d260}, !- Air Inlet Node Name
  {d90f70b9-9d2a-4d9b-90a8-848926255d3a}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {d90f70b9-9d2a-4d9b-90a8-848926255d3a}, !- Handle
  {ce584b71-aeea-4e9e-add5-3c791a903b2f}, !- Name
  {6860b11c-ea94-470f-bb34-4c37404eb5ec}, !- Source Object
  9,                                      !- Outlet Port
  {775aa705-d4a2-4a24-9dc2-fc900f5fd479}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {a6b5a3b2-3b65-494d-951e-47bb9ed3abd8}, !- Handle
  Curve Cubic 14,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {61f71645-4b2d-4ec3-bd7e-1d568e788f08}, !- Handle
  M S1 Apartment ZN SAC 1spd DX AC Clg Coil 20kBtu/hr 14.0SEER, !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fa6d2598-5c6c-408c-aa52-f22de63e3427}, !- Air Inlet Node Name
  {6ec21e39-9e0e-4d50-922d-d8d1470f8cb5}, !- Air Outlet Node Name
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {528ccfd2-b2e1-4b44-8eae-b8c3071fe2dc}, !- Handle
  M S1 Apartment ZN SAC 1spd DX AC Clg Coil 20kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {6ec21e39-9e0e-4d50-922d-d8d1470f8cb5}, !- Inlet Port
  {c95766c4-eaeb-4190-871c-4f4aa842b5d0}; !- Outlet Port

OS:Connection,
  {6ec21e39-9e0e-4d50-922d-d8d1470f8cb5}, !- Handle
  {f8e2021a-7045-4ffa-94c2-e11b2c6f524a}, !- Name
  {61f71645-4b2d-4ec3-bd7e-1d568e788f08}, !- Source Object
  9,                                      !- Outlet Port
  {528ccfd2-b2e1-4b44-8eae-b8c3071fe2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {06300bf3-cee2-4dad-aa26-8a0e1c19502d}, !- Handle
  M S1 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c7c73875-3481-445b-bc34-244b7ae1fd76}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f6187dae-f783-4422-95d6-67657c3fc6f9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f6187dae-f783-4422-95d6-67657c3fc6f9}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9c0360c2-441a-4860-94ef-86869eae6bff}, !- Handle
  M S1 Apartment ZN SAC OA System,        !- Name
  {06300bf3-cee2-4dad-aa26-8a0e1c19502d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d7f522a-8ec6-47e3-bfff-c527bd730b86}, !- Mixed Air Node Name
  {5d5ced3d-57cd-4868-8778-228ade2ff1b9}, !- Outdoor Air Stream Node Name
  {192a1c4c-2ca2-4c73-90c7-579eee767ca2}, !- Relief Air Stream Node Name
  {cfd4f555-4bdd-4e20-b5cf-778a5d0c91c8}; !- Return Air Stream Node Name

OS:Node,
  {d46ee6f1-1497-45f8-91ca-cb2714b582fc}, !- Handle
  M S1 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dae8f933-4add-457e-a8f6-20ce36d90540}; !- Outlet Port

OS:Node,
  {554ad593-a5e0-4dd7-83ee-ef676c697d95}, !- Handle
  M S1 Apartment ZN SAC Relief Air Node,  !- Name
  {4040c52b-e27f-4c25-bf08-202509d2de9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {e508845a-aedf-490a-a05b-b0c489b2abb6}, !- Handle
  M S1 Apartment ZN SAC Mixed Air Node,   !- Name
  {9d7f522a-8ec6-47e3-bfff-c527bd730b86}, !- Inlet Port
  {fa6d2598-5c6c-408c-aa52-f22de63e3427}; !- Outlet Port

OS:Connection,
  {cfd4f555-4bdd-4e20-b5cf-778a5d0c91c8}, !- Handle
  {c644e3e6-13a0-4597-a6ab-d4765e60f9e9}, !- Name
  {5d6b031a-5c01-4f41-b49a-e0d8c16bc354}, !- Source Object
  3,                                      !- Outlet Port
  {9c0360c2-441a-4860-94ef-86869eae6bff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d7f522a-8ec6-47e3-bfff-c527bd730b86}, !- Handle
  {8849abef-e739-4bd4-90e9-84c0738ba4ed}, !- Name
  {9c0360c2-441a-4860-94ef-86869eae6bff}, !- Source Object
  5,                                      !- Outlet Port
  {e508845a-aedf-490a-a05b-b0c489b2abb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6d2598-5c6c-408c-aa52-f22de63e3427}, !- Handle
  {e9a366a6-2c54-408c-8a27-42a48b5b86d8}, !- Name
  {e508845a-aedf-490a-a05b-b0c489b2abb6}, !- Source Object
  3,                                      !- Outlet Port
  {61f71645-4b2d-4ec3-bd7e-1d568e788f08}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {81de2fe3-331a-4ceb-8262-751088d1ba47}, !- Handle
  M S1 Apartment ZN SAC Diffuser,         !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  {587841a0-63f6-414e-9d9a-2ef08e811870}, !- Air Inlet Node Name
  {b0ca1e0a-1c80-4cbb-97a7-6dc0585391a7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {150c28f6-ff7a-41ee-a5e0-177c6ecade6f}, !- Handle
  M S1 Apartment ZN Return Air Node,      !- Name
  {24e6597a-0df9-4ec1-b4e2-4d23e3ff7cc7}, !- Inlet Port
  {2757a17c-0293-4342-b58e-3eb29822cbfd}; !- Outlet Port

OS:Connection,
  {1aa1fed2-2c90-47bb-83ee-b7f1e25fa59b}, !- Handle
  {ce43f1a5-b543-41ab-a778-6dca369aa0c2}, !- Name
  {b5dd3a33-4c1e-44d4-94f1-aa75b025bdc7}, !- Source Object
  3,                                      !- Outlet Port
  {36539598-db4b-4f4c-ba48-36a383e186be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24e6597a-0df9-4ec1-b4e2-4d23e3ff7cc7}, !- Handle
  {ceeee1ea-5956-4f65-ac25-d16012841b98}, !- Name
  {ece30498-8fad-4263-b58f-c03aa84e5281}, !- Source Object
  3,                                      !- Outlet Port
  {150c28f6-ff7a-41ee-a5e0-177c6ecade6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2757a17c-0293-4342-b58e-3eb29822cbfd}, !- Handle
  {305e1e06-4904-4b55-a7c2-334c61df984b}, !- Name
  {150c28f6-ff7a-41ee-a5e0-177c6ecade6f}, !- Source Object
  3,                                      !- Outlet Port
  {5020b0cd-aaf6-4d47-9b2b-f9a26dcf726d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3243e05d-1d1c-44c7-b7d9-eb6c62d7fcf8}, !- Handle
  M S1 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {ff509f74-377c-442d-a5a0-644aac2d9bf7}, !- Inlet Port
  {587841a0-63f6-414e-9d9a-2ef08e811870}; !- Outlet Port

OS:Connection,
  {ff509f74-377c-442d-a5a0-644aac2d9bf7}, !- Handle
  {ecf5c55d-ce8f-49a2-bb9c-ad5f0bc0f58c}, !- Name
  {03f1e431-9702-4e1a-8165-048d56f5a2d5}, !- Source Object
  3,                                      !- Outlet Port
  {3243e05d-1d1c-44c7-b7d9-eb6c62d7fcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {587841a0-63f6-414e-9d9a-2ef08e811870}, !- Handle
  {86c40cce-7552-4c6f-928d-5cae2d28f0cf}, !- Name
  {3243e05d-1d1c-44c7-b7d9-eb6c62d7fcf8}, !- Source Object
  3,                                      !- Outlet Port
  {81de2fe3-331a-4ceb-8262-751088d1ba47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0ca1e0a-1c80-4cbb-97a7-6dc0585391a7}, !- Handle
  {778850fa-ca05-432a-831d-7a7b5e28c866}, !- Name
  {81de2fe3-331a-4ceb-8262-751088d1ba47}, !- Source Object
  4,                                      !- Outlet Port
  {b5dd3a33-4c1e-44d4-94f1-aa75b025bdc7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3b79a738-6063-4dbb-b457-309a1f952ee2}, !- Handle
  M S2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, !- Availability Schedule
  {81ce7511-15c7-4c87-b63f-db5d927bfa7a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {50fe6116-1752-4d4d-a4f2-e8734838c9e0}, !- Supply Side Inlet Node Name
  {d9bcaaab-759a-44b1-a897-5f0aac24110e}, !- Demand Side Outlet Node Name
  {5916f095-f15c-4297-8366-ddaa224705e4}, !- Demand Side Inlet Node A
  {e313e17f-0419-447c-b101-6818a84ccfac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0bf23e1a-4e36-4797-9067-39f552dca149}, !- Demand Mixer Name
  {5e36d206-e447-42f7-bf1c-c0e31b89d3b1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0db42cce-feee-4a52-a124-98439d9e378b}, !- Handle
  M S2 Apartment ZN SAC Supply Inlet Node, !- Name
  {50fe6116-1752-4d4d-a4f2-e8734838c9e0}, !- Inlet Port
  {e6621fb1-1c95-4e1c-a070-2bf38bf36efd}; !- Outlet Port

OS:Node,
  {8642ec73-dbed-4599-af77-daaa27844130}, !- Handle
  M S2 Apartment ZN SAC Supply Outlet Node, !- Name
  {1f455371-66ce-46fb-b3a7-e7b1d317b3b8}, !- Inlet Port
  {e313e17f-0419-447c-b101-6818a84ccfac}; !- Outlet Port

OS:Connection,
  {50fe6116-1752-4d4d-a4f2-e8734838c9e0}, !- Handle
  {0366ce4c-9143-48b6-bf67-447e30eca76f}, !- Name
  {3b79a738-6063-4dbb-b457-309a1f952ee2}, !- Source Object
  8,                                      !- Outlet Port
  {0db42cce-feee-4a52-a124-98439d9e378b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e313e17f-0419-447c-b101-6818a84ccfac}, !- Handle
  {eb9c1db5-32c6-4854-af2d-7a2af7b2342a}, !- Name
  {8642ec73-dbed-4599-af77-daaa27844130}, !- Source Object
  3,                                      !- Outlet Port
  {3b79a738-6063-4dbb-b457-309a1f952ee2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e24fabcb-2168-4f6c-9649-de8739d45531}, !- Handle
  M S2 Apartment ZN SAC Demand Inlet Node, !- Name
  {5916f095-f15c-4297-8366-ddaa224705e4}, !- Inlet Port
  {60770449-d014-49e3-b019-1d6f413195dd}; !- Outlet Port

OS:Node,
  {1d309e97-8a8d-4127-ba84-9404f633da64}, !- Handle
  M S2 Apartment ZN SAC Demand Outlet Node, !- Name
  {32d9237a-92e9-413b-897d-7e2fff1ec5d3}, !- Inlet Port
  {d9bcaaab-759a-44b1-a897-5f0aac24110e}; !- Outlet Port

OS:Node,
  {812af1f2-b381-4ee1-984f-b597896b0e81}, !- Handle
  M S2 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {0ccdf0de-316e-421d-8b31-ac4bdb045a44}, !- Inlet Port
  {af4e462a-4508-414c-a190-cb4f3a8f2e37}; !- Outlet Port

OS:Connection,
  {5916f095-f15c-4297-8366-ddaa224705e4}, !- Handle
  {58d594be-5957-4482-800a-6ade36566ed7}, !- Name
  {3b79a738-6063-4dbb-b457-309a1f952ee2}, !- Source Object
  10,                                     !- Outlet Port
  {e24fabcb-2168-4f6c-9649-de8739d45531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9bcaaab-759a-44b1-a897-5f0aac24110e}, !- Handle
  {a9890b5f-a2d9-4442-8bb3-84f248e6ee08}, !- Name
  {1d309e97-8a8d-4127-ba84-9404f633da64}, !- Source Object
  3,                                      !- Outlet Port
  {3b79a738-6063-4dbb-b457-309a1f952ee2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5e36d206-e447-42f7-bf1c-c0e31b89d3b1}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {60770449-d014-49e3-b019-1d6f413195dd}, !- Inlet Node Name
  {8a8656a6-ae63-40a6-9202-f35fe260d994}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0bf23e1a-4e36-4797-9067-39f552dca149}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {32d9237a-92e9-413b-897d-7e2fff1ec5d3}, !- Outlet Node Name
  {f2adbdc5-b65c-4e22-921b-048edaa3ef57}; !- Inlet Node Name 1

OS:Connection,
  {60770449-d014-49e3-b019-1d6f413195dd}, !- Handle
  {feafd281-f3e2-4950-8ede-0f0b45374123}, !- Name
  {e24fabcb-2168-4f6c-9649-de8739d45531}, !- Source Object
  3,                                      !- Outlet Port
  {5e36d206-e447-42f7-bf1c-c0e31b89d3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d9237a-92e9-413b-897d-7e2fff1ec5d3}, !- Handle
  {6a923f9f-ed75-439d-b514-5d262a5b5993}, !- Name
  {0bf23e1a-4e36-4797-9067-39f552dca149}, !- Source Object
  2,                                      !- Outlet Port
  {1d309e97-8a8d-4127-ba84-9404f633da64}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3ab65036-78cd-41c6-8ee8-12d4cf931ab8}, !- Handle
  {3b79a738-6063-4dbb-b457-309a1f952ee2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {81ce7511-15c7-4c87-b63f-db5d927bfa7a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {60fdefbe-de95-4b65-9b47-482d317cca05}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {265ea374-59f4-4869-ae4c-6a26a3f0fe8b}, !- Handle
  M S2 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {19951e1e-bee0-403c-a949-af70d1d246be}, !- Control Zone Name
  {8642ec73-dbed-4599-af77-daaa27844130}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {9bce25f3-7109-4ead-89d9-d5982f2bc07e}, !- Handle
  M S2 Apartment ZN SAC Fan,              !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7380afaa-356f-4537-97ef-76605046fd04}, !- Air Inlet Node Name
  {1f455371-66ce-46fb-b3a7-e7b1d317b3b8}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {1f455371-66ce-46fb-b3a7-e7b1d317b3b8}, !- Handle
  {73b7a109-c1c3-4e09-b5d2-5bfc9cf2a88e}, !- Name
  {9bce25f3-7109-4ead-89d9-d5982f2bc07e}, !- Source Object
  9,                                      !- Outlet Port
  {8642ec73-dbed-4599-af77-daaa27844130}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {f882b483-dd92-44a8-a97f-d1f897e8376d}, !- Handle
  Curve Cubic 15,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {df4d6c72-a86a-4b5e-bbb8-e7b82d5e5348}, !- Handle
  M S2 Apartment ZN SAC 1spd DX AC Clg Coil 20kBtu/hr 14.0SEER, !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {975e8d4b-bd8b-4e2d-9618-be37d9531f32}, !- Air Inlet Node Name
  {0c16a408-eb98-4be3-9315-06ec247cfd98}, !- Air Outlet Node Name
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {71530bf8-c705-48e8-bb90-e1f9c54f1552}, !- Handle
  M S2 Apartment ZN SAC 1spd DX AC Clg Coil 20kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {0c16a408-eb98-4be3-9315-06ec247cfd98}, !- Inlet Port
  {15326664-7b5f-44d7-8e10-c579eb9cfb37}; !- Outlet Port

OS:Connection,
  {0c16a408-eb98-4be3-9315-06ec247cfd98}, !- Handle
  {67e68b34-0782-474b-9318-22f9693af743}, !- Name
  {df4d6c72-a86a-4b5e-bbb8-e7b82d5e5348}, !- Source Object
  9,                                      !- Outlet Port
  {71530bf8-c705-48e8-bb90-e1f9c54f1552}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {851c4f13-9e8f-4129-9463-8e0889f48357}, !- Handle
  M S2 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {845c74ce-df21-4622-a413-c0c100a6b60c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5388f371-04ed-4de6-8914-6318c508013d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5388f371-04ed-4de6-8914-6318c508013d}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {614951fd-d8b2-4b67-9c87-fb22d4e95121}, !- Handle
  M S2 Apartment ZN SAC OA System,        !- Name
  {851c4f13-9e8f-4129-9463-8e0889f48357}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4b739e8b-674f-431f-abab-bec908a7fe48}, !- Mixed Air Node Name
  {3ade52a2-ef9a-414a-bdbf-25904492f6ff}, !- Outdoor Air Stream Node Name
  {8f6a8e43-01cb-4110-a8ee-915999a2d577}, !- Relief Air Stream Node Name
  {e6621fb1-1c95-4e1c-a070-2bf38bf36efd}; !- Return Air Stream Node Name

OS:Node,
  {fc1c3253-4020-47f2-8526-74c67e7db0e9}, !- Handle
  M S2 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {799d67bc-e6ae-4249-a9a8-558e9f61f43f}; !- Outlet Port

OS:Node,
  {acdba2b7-aa88-4188-a08f-d0bfcf81a694}, !- Handle
  M S2 Apartment ZN SAC Relief Air Node,  !- Name
  {ac9bf5df-56ea-4c51-a61a-611571f1a5c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {65a87c47-3d4e-4fb3-914c-72579a97214c}, !- Handle
  M S2 Apartment ZN SAC Mixed Air Node,   !- Name
  {4b739e8b-674f-431f-abab-bec908a7fe48}, !- Inlet Port
  {975e8d4b-bd8b-4e2d-9618-be37d9531f32}; !- Outlet Port

OS:Connection,
  {e6621fb1-1c95-4e1c-a070-2bf38bf36efd}, !- Handle
  {758019c6-1500-416c-bc06-3b3ff1a21b26}, !- Name
  {0db42cce-feee-4a52-a124-98439d9e378b}, !- Source Object
  3,                                      !- Outlet Port
  {614951fd-d8b2-4b67-9c87-fb22d4e95121}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4b739e8b-674f-431f-abab-bec908a7fe48}, !- Handle
  {69ce2320-e9b2-477d-b113-f848d59041dd}, !- Name
  {614951fd-d8b2-4b67-9c87-fb22d4e95121}, !- Source Object
  5,                                      !- Outlet Port
  {65a87c47-3d4e-4fb3-914c-72579a97214c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {975e8d4b-bd8b-4e2d-9618-be37d9531f32}, !- Handle
  {fb809b42-dc28-4e7b-a5b2-5b30f0272fb0}, !- Name
  {65a87c47-3d4e-4fb3-914c-72579a97214c}, !- Source Object
  3,                                      !- Outlet Port
  {df4d6c72-a86a-4b5e-bbb8-e7b82d5e5348}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d9bb0c5c-2661-4959-a7f2-77b6834c1b80}, !- Handle
  M S2 Apartment ZN SAC Diffuser,         !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  {e0910f0e-de7d-480a-bcbf-3fa74a35e0d6}, !- Air Inlet Node Name
  {0ccdf0de-316e-421d-8b31-ac4bdb045a44}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d4344b89-c9bf-4f19-8bc5-5958001cf79a}, !- Handle
  M S2 Apartment ZN Return Air Node,      !- Name
  {649355e5-3713-45d9-8c88-3a4a522feb2f}, !- Inlet Port
  {f2adbdc5-b65c-4e22-921b-048edaa3ef57}; !- Outlet Port

OS:Connection,
  {af4e462a-4508-414c-a190-cb4f3a8f2e37}, !- Handle
  {8630249a-4eae-4a94-b1fd-d2408b86cae9}, !- Name
  {812af1f2-b381-4ee1-984f-b597896b0e81}, !- Source Object
  3,                                      !- Outlet Port
  {c9699c16-4dd4-4c89-9ad1-46629d38470c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {649355e5-3713-45d9-8c88-3a4a522feb2f}, !- Handle
  {9d8512ff-22ce-441f-bb63-3c990c7a75ec}, !- Name
  {28377333-59d8-4f85-970d-60b0e3d49b91}, !- Source Object
  3,                                      !- Outlet Port
  {d4344b89-c9bf-4f19-8bc5-5958001cf79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2adbdc5-b65c-4e22-921b-048edaa3ef57}, !- Handle
  {b80c6561-9fa0-4d09-b08c-73686cf0a1ab}, !- Name
  {d4344b89-c9bf-4f19-8bc5-5958001cf79a}, !- Source Object
  3,                                      !- Outlet Port
  {0bf23e1a-4e36-4797-9067-39f552dca149}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce6cfe8e-43ba-41c4-8c52-2414792940fe}, !- Handle
  M S2 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {8a8656a6-ae63-40a6-9202-f35fe260d994}, !- Inlet Port
  {e0910f0e-de7d-480a-bcbf-3fa74a35e0d6}; !- Outlet Port

OS:Connection,
  {8a8656a6-ae63-40a6-9202-f35fe260d994}, !- Handle
  {3ad965a0-eb47-450f-864c-3dabea577d94}, !- Name
  {5e36d206-e447-42f7-bf1c-c0e31b89d3b1}, !- Source Object
  3,                                      !- Outlet Port
  {ce6cfe8e-43ba-41c4-8c52-2414792940fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0910f0e-de7d-480a-bcbf-3fa74a35e0d6}, !- Handle
  {3ed9cc8d-78a1-4a46-bb62-3926e8863295}, !- Name
  {ce6cfe8e-43ba-41c4-8c52-2414792940fe}, !- Source Object
  3,                                      !- Outlet Port
  {d9bb0c5c-2661-4959-a7f2-77b6834c1b80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ccdf0de-316e-421d-8b31-ac4bdb045a44}, !- Handle
  {a5a8f4b1-6135-45c9-bb63-13c2b6ec4e5a}, !- Name
  {d9bb0c5c-2661-4959-a7f2-77b6834c1b80}, !- Source Object
  4,                                      !- Outlet Port
  {812af1f2-b381-4ee1-984f-b597896b0e81}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5df01bfb-d2f4-4b1e-a525-a0c24288f0eb}, !- Handle
  T SW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, !- Availability Schedule
  {682b48de-4346-45c5-af95-c9287f5ca88c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {38753d60-fe03-42c7-aae0-02c696053993}, !- Supply Side Inlet Node Name
  {22b42728-3529-4a0b-9d66-c2b73957ed39}, !- Demand Side Outlet Node Name
  {16c39d9f-5886-4292-a98c-bc6a1d9f314d}, !- Demand Side Inlet Node A
  {0511d0d5-4949-4786-b841-d630059193bb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a17de66d-9a4f-4d61-9e8c-da0f9c537f8b}, !- Demand Mixer Name
  {7331def7-7b00-438b-a797-559ecf30dced}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2cd1dfdd-d54f-4c22-baf7-158683f04ba8}, !- Handle
  T SW Apartment ZN SAC Supply Inlet Node, !- Name
  {38753d60-fe03-42c7-aae0-02c696053993}, !- Inlet Port
  {6fc4b4d2-d4a2-434a-9abc-3a1d7fc80b5b}; !- Outlet Port

OS:Node,
  {264dbbb9-7b1c-4ec8-97e2-7885d9392a17}, !- Handle
  T SW Apartment ZN SAC Supply Outlet Node, !- Name
  {dbda5717-c702-4f46-94ac-1dcf257ded5e}, !- Inlet Port
  {0511d0d5-4949-4786-b841-d630059193bb}; !- Outlet Port

OS:Connection,
  {38753d60-fe03-42c7-aae0-02c696053993}, !- Handle
  {628fa0a9-dbec-4b17-b79a-eeb840ee60ea}, !- Name
  {5df01bfb-d2f4-4b1e-a525-a0c24288f0eb}, !- Source Object
  8,                                      !- Outlet Port
  {2cd1dfdd-d54f-4c22-baf7-158683f04ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0511d0d5-4949-4786-b841-d630059193bb}, !- Handle
  {735ad966-cc43-4919-a8ad-b8c5329c35de}, !- Name
  {264dbbb9-7b1c-4ec8-97e2-7885d9392a17}, !- Source Object
  3,                                      !- Outlet Port
  {5df01bfb-d2f4-4b1e-a525-a0c24288f0eb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7d221e08-49af-4879-9d51-2b358fc45d2d}, !- Handle
  T SW Apartment ZN SAC Demand Inlet Node, !- Name
  {16c39d9f-5886-4292-a98c-bc6a1d9f314d}, !- Inlet Port
  {0a561d8b-ab9b-480a-ab0a-2f3caddd1f46}; !- Outlet Port

OS:Node,
  {af323214-5180-4739-9384-c56bec85a6fb}, !- Handle
  T SW Apartment ZN SAC Demand Outlet Node, !- Name
  {641a67e9-20ea-4aaf-8317-c2588a67a15f}, !- Inlet Port
  {22b42728-3529-4a0b-9d66-c2b73957ed39}; !- Outlet Port

OS:Node,
  {7cd4c736-4e9e-49bb-8f0c-14df6b860a35}, !- Handle
  T SW Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {6d9b78bb-0c48-4c5c-8f72-cce368e9eeaa}, !- Inlet Port
  {c446105d-8bc4-41df-b931-98804d129cce}; !- Outlet Port

OS:Connection,
  {16c39d9f-5886-4292-a98c-bc6a1d9f314d}, !- Handle
  {df255697-6eb0-4132-97a5-cc2ebccd1cf4}, !- Name
  {5df01bfb-d2f4-4b1e-a525-a0c24288f0eb}, !- Source Object
  10,                                     !- Outlet Port
  {7d221e08-49af-4879-9d51-2b358fc45d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b42728-3529-4a0b-9d66-c2b73957ed39}, !- Handle
  {f9436edc-bcb9-442c-a565-0c3622b76da6}, !- Name
  {af323214-5180-4739-9384-c56bec85a6fb}, !- Source Object
  3,                                      !- Outlet Port
  {5df01bfb-d2f4-4b1e-a525-a0c24288f0eb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7331def7-7b00-438b-a797-559ecf30dced}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {0a561d8b-ab9b-480a-ab0a-2f3caddd1f46}, !- Inlet Node Name
  {7edabe59-f0c4-4145-a230-20a835dea6af}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a17de66d-9a4f-4d61-9e8c-da0f9c537f8b}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {641a67e9-20ea-4aaf-8317-c2588a67a15f}, !- Outlet Node Name
  {a0d7aeec-f462-4832-954e-a2f8c9e91091}; !- Inlet Node Name 1

OS:Connection,
  {0a561d8b-ab9b-480a-ab0a-2f3caddd1f46}, !- Handle
  {aadb9418-2e7b-44be-8052-9e58dacfdfa5}, !- Name
  {7d221e08-49af-4879-9d51-2b358fc45d2d}, !- Source Object
  3,                                      !- Outlet Port
  {7331def7-7b00-438b-a797-559ecf30dced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {641a67e9-20ea-4aaf-8317-c2588a67a15f}, !- Handle
  {999069e2-f322-475e-a078-08feaced66b2}, !- Name
  {a17de66d-9a4f-4d61-9e8c-da0f9c537f8b}, !- Source Object
  2,                                      !- Outlet Port
  {af323214-5180-4739-9384-c56bec85a6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {75fd64fb-9d94-4ccf-bc32-76a99e845ddb}, !- Handle
  {5df01bfb-d2f4-4b1e-a525-a0c24288f0eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {682b48de-4346-45c5-af95-c9287f5ca88c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {b013cc42-72ee-4107-8726-b0c1315553c9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5fe9e64e-3c51-4c75-90db-2e71a34291bf}, !- Handle
  T SW Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dd46c01c-730f-4ac9-afee-215cedab336e}, !- Control Zone Name
  {264dbbb9-7b1c-4ec8-97e2-7885d9392a17}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {832e06fb-90f6-4d7a-b79e-e61d417b8ab0}, !- Handle
  T SW Apartment ZN SAC Fan,              !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ce5a9257-6373-4148-adca-f93bf562b090}, !- Air Inlet Node Name
  {dbda5717-c702-4f46-94ac-1dcf257ded5e}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {dbda5717-c702-4f46-94ac-1dcf257ded5e}, !- Handle
  {79e71017-17bc-4a45-aa5e-510a9b5d7416}, !- Name
  {832e06fb-90f6-4d7a-b79e-e61d417b8ab0}, !- Source Object
  9,                                      !- Outlet Port
  {264dbbb9-7b1c-4ec8-97e2-7885d9392a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {23afb0e9-f25d-413a-86d1-bdd1fae81db8}, !- Handle
  Curve Cubic 16,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {47a73ba2-2490-476f-aaba-3f8f4b285474}, !- Handle
  T SW Apartment ZN SAC 1spd DX AC Clg Coil 15kBtu/hr 14.0SEER, !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e65d6660-7ad5-4460-b8d5-1935f8fb4f89}, !- Air Inlet Node Name
  {acbd686f-b822-42ab-bae0-023a38b570f9}, !- Air Outlet Node Name
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ee9f1c75-3f5e-452e-8827-5a08dc87057a}, !- Handle
  T SW Apartment ZN SAC 1spd DX AC Clg Coil 15kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {acbd686f-b822-42ab-bae0-023a38b570f9}, !- Inlet Port
  {1d9404ce-dfff-4daa-a91a-7e1dde07c53b}; !- Outlet Port

OS:Connection,
  {acbd686f-b822-42ab-bae0-023a38b570f9}, !- Handle
  {88ef9eca-2ddf-461f-a42a-40c7792bde55}, !- Name
  {47a73ba2-2490-476f-aaba-3f8f4b285474}, !- Source Object
  9,                                      !- Outlet Port
  {ee9f1c75-3f5e-452e-8827-5a08dc87057a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a7b82b44-27e8-444a-a521-b82d9c1a8fd5}, !- Handle
  T SW Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b9e1bdee-a471-429c-8aca-f5d21dd7d092}, !- Maximum Fraction of Outdoor Air Schedule Name
  {74d2249e-52a9-43a4-8d40-d1de9d690f7a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {74d2249e-52a9-43a4-8d40-d1de9d690f7a}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a76a543f-f19b-4f94-b5e5-e66379834040}, !- Handle
  T SW Apartment ZN SAC OA System,        !- Name
  {a7b82b44-27e8-444a-a521-b82d9c1a8fd5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b8a0fff7-d6b2-4aa9-bf65-5866a5572a2f}, !- Mixed Air Node Name
  {305efc0e-deeb-450c-b179-ddd2acd42c1a}, !- Outdoor Air Stream Node Name
  {5b20ee7d-8cff-4dcf-8479-84d136443998}, !- Relief Air Stream Node Name
  {6fc4b4d2-d4a2-434a-9abc-3a1d7fc80b5b}; !- Return Air Stream Node Name

OS:Node,
  {fd6fd389-1a2e-4901-bb0a-037682473314}, !- Handle
  T SW Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6f09e3d6-0b02-4d31-aaf5-47e0b393a62f}; !- Outlet Port

OS:Node,
  {e1baf24c-77a7-4904-bc5f-d0bb70db7f47}, !- Handle
  T SW Apartment ZN SAC Relief Air Node,  !- Name
  {2801da81-03e4-4be6-9207-4952a08ac168}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {360ca774-1dc9-467d-96f9-aba52a59a9da}, !- Handle
  T SW Apartment ZN SAC Mixed Air Node,   !- Name
  {b8a0fff7-d6b2-4aa9-bf65-5866a5572a2f}, !- Inlet Port
  {e65d6660-7ad5-4460-b8d5-1935f8fb4f89}; !- Outlet Port

OS:Connection,
  {6fc4b4d2-d4a2-434a-9abc-3a1d7fc80b5b}, !- Handle
  {36651e07-6528-4d3f-986f-d0baef69d582}, !- Name
  {2cd1dfdd-d54f-4c22-baf7-158683f04ba8}, !- Source Object
  3,                                      !- Outlet Port
  {a76a543f-f19b-4f94-b5e5-e66379834040}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b8a0fff7-d6b2-4aa9-bf65-5866a5572a2f}, !- Handle
  {2a28c3b2-d876-408d-8e55-d60632a7b379}, !- Name
  {a76a543f-f19b-4f94-b5e5-e66379834040}, !- Source Object
  5,                                      !- Outlet Port
  {360ca774-1dc9-467d-96f9-aba52a59a9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65d6660-7ad5-4460-b8d5-1935f8fb4f89}, !- Handle
  {02826ac7-f467-4f32-bff0-8f265b2f6af2}, !- Name
  {360ca774-1dc9-467d-96f9-aba52a59a9da}, !- Source Object
  3,                                      !- Outlet Port
  {47a73ba2-2490-476f-aaba-3f8f4b285474}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4424d9df-3a84-4c55-892c-6c6acf8e6a03}, !- Handle
  T SW Apartment ZN SAC Diffuser,         !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  {e9a5ce2d-bdaf-4324-acab-115d90340382}, !- Air Inlet Node Name
  {6d9b78bb-0c48-4c5c-8f72-cce368e9eeaa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c92eeabc-30de-4391-b3c1-2750d0d1339c}, !- Handle
  T SW Apartment ZN Return Air Node,      !- Name
  {9ab6ff13-72f0-4ec5-81ee-eaa44519f57f}, !- Inlet Port
  {a0d7aeec-f462-4832-954e-a2f8c9e91091}; !- Outlet Port

OS:Connection,
  {c446105d-8bc4-41df-b931-98804d129cce}, !- Handle
  {5a528bce-8a90-48a0-8062-bfece8c8d42d}, !- Name
  {7cd4c736-4e9e-49bb-8f0c-14df6b860a35}, !- Source Object
  3,                                      !- Outlet Port
  {ce82189a-822f-4723-8524-cff3a658245b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ab6ff13-72f0-4ec5-81ee-eaa44519f57f}, !- Handle
  {653cbc1b-7277-4ba6-afaa-23a1f3f3c5f0}, !- Name
  {dd90c685-af3e-40ad-9327-0ce5a2130154}, !- Source Object
  3,                                      !- Outlet Port
  {c92eeabc-30de-4391-b3c1-2750d0d1339c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d7aeec-f462-4832-954e-a2f8c9e91091}, !- Handle
  {03d83049-4be7-4d83-bc86-01f4b1c69e6c}, !- Name
  {c92eeabc-30de-4391-b3c1-2750d0d1339c}, !- Source Object
  3,                                      !- Outlet Port
  {a17de66d-9a4f-4d61-9e8c-da0f9c537f8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2213f821-704d-49b7-b9e9-6081fea410fe}, !- Handle
  T SW Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {7edabe59-f0c4-4145-a230-20a835dea6af}, !- Inlet Port
  {e9a5ce2d-bdaf-4324-acab-115d90340382}; !- Outlet Port

OS:Connection,
  {7edabe59-f0c4-4145-a230-20a835dea6af}, !- Handle
  {a731ffdb-59f9-4e5b-a1be-333d8de1a206}, !- Name
  {7331def7-7b00-438b-a797-559ecf30dced}, !- Source Object
  3,                                      !- Outlet Port
  {2213f821-704d-49b7-b9e9-6081fea410fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a5ce2d-bdaf-4324-acab-115d90340382}, !- Handle
  {4797af91-a5f2-48b1-a9b3-67f0a97a6a7e}, !- Name
  {2213f821-704d-49b7-b9e9-6081fea410fe}, !- Source Object
  3,                                      !- Outlet Port
  {4424d9df-3a84-4c55-892c-6c6acf8e6a03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d9b78bb-0c48-4c5c-8f72-cce368e9eeaa}, !- Handle
  {76838424-314d-4449-8665-f0deafb882ee}, !- Name
  {4424d9df-3a84-4c55-892c-6c6acf8e6a03}, !- Source Object
  4,                                      !- Outlet Port
  {7cd4c736-4e9e-49bb-8f0c-14df6b860a35}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ccc772b5-b556-4395-8761-d1165454c3a0}, !- Handle
  T NW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, !- Availability Schedule
  {9d2a0751-11aa-4a80-8523-9b1e3b221b30}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04e49e1c-ccd4-4578-b067-8baec72ed83b}, !- Supply Side Inlet Node Name
  {b8210670-dc39-4e49-89ad-a1118feb5ed7}, !- Demand Side Outlet Node Name
  {baaca6ea-baa1-417d-a334-d42af832493a}, !- Demand Side Inlet Node A
  {eac6470b-fca5-40d9-a83f-7d7f54d4588f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {565e712e-0385-4db3-9165-5c0f3888d9cc}, !- Demand Mixer Name
  {10ab4ec6-08f1-4daf-8f84-2dc1ed17d1df}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c061e289-98d6-4999-879b-c2a1b800ae66}, !- Handle
  T NW Apartment ZN SAC Supply Inlet Node, !- Name
  {04e49e1c-ccd4-4578-b067-8baec72ed83b}, !- Inlet Port
  {76692da1-9681-41e9-b0c4-8e7a2d39beb3}; !- Outlet Port

OS:Node,
  {b1636ef4-2690-4b5a-af63-61ca2478c6e8}, !- Handle
  T NW Apartment ZN SAC Supply Outlet Node, !- Name
  {bb548f31-3f99-4404-bd28-c6a8f3e6520b}, !- Inlet Port
  {eac6470b-fca5-40d9-a83f-7d7f54d4588f}; !- Outlet Port

OS:Connection,
  {04e49e1c-ccd4-4578-b067-8baec72ed83b}, !- Handle
  {8511b559-feb6-4753-8508-b82b3b786475}, !- Name
  {ccc772b5-b556-4395-8761-d1165454c3a0}, !- Source Object
  8,                                      !- Outlet Port
  {c061e289-98d6-4999-879b-c2a1b800ae66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac6470b-fca5-40d9-a83f-7d7f54d4588f}, !- Handle
  {b8523fe3-1b5e-49d7-88b7-9f24f93cbaf5}, !- Name
  {b1636ef4-2690-4b5a-af63-61ca2478c6e8}, !- Source Object
  3,                                      !- Outlet Port
  {ccc772b5-b556-4395-8761-d1165454c3a0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {94ce90db-c82c-4d01-af50-c6c0d5a9d9ae}, !- Handle
  T NW Apartment ZN SAC Demand Inlet Node, !- Name
  {baaca6ea-baa1-417d-a334-d42af832493a}, !- Inlet Port
  {6b90c272-f299-4cc2-8e2c-933792869bef}; !- Outlet Port

OS:Node,
  {308c6cc1-8f8b-425d-bd99-530e9f5fcff5}, !- Handle
  T NW Apartment ZN SAC Demand Outlet Node, !- Name
  {56e3b406-836c-4d23-9e37-9472fa5f00d3}, !- Inlet Port
  {b8210670-dc39-4e49-89ad-a1118feb5ed7}; !- Outlet Port

OS:Node,
  {1d17d07c-022a-4450-8bce-78eba8248bed}, !- Handle
  T NW Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {8bebcc8e-eed1-4885-b8c6-e8825971fcda}, !- Inlet Port
  {c645f6aa-d814-48be-a22a-ecd2afe8922f}; !- Outlet Port

OS:Connection,
  {baaca6ea-baa1-417d-a334-d42af832493a}, !- Handle
  {0dcf8d6b-9843-44ce-883b-ab90f288f82a}, !- Name
  {ccc772b5-b556-4395-8761-d1165454c3a0}, !- Source Object
  10,                                     !- Outlet Port
  {94ce90db-c82c-4d01-af50-c6c0d5a9d9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8210670-dc39-4e49-89ad-a1118feb5ed7}, !- Handle
  {afe7820c-6089-4609-809c-70f163470be1}, !- Name
  {308c6cc1-8f8b-425d-bd99-530e9f5fcff5}, !- Source Object
  3,                                      !- Outlet Port
  {ccc772b5-b556-4395-8761-d1165454c3a0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {10ab4ec6-08f1-4daf-8f84-2dc1ed17d1df}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {6b90c272-f299-4cc2-8e2c-933792869bef}, !- Inlet Node Name
  {8b81d5ce-402c-4844-8f72-0effbb773e45}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {565e712e-0385-4db3-9165-5c0f3888d9cc}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {56e3b406-836c-4d23-9e37-9472fa5f00d3}, !- Outlet Node Name
  {6d289a41-0edb-40bf-8f91-b4c62f4b1f8e}; !- Inlet Node Name 1

OS:Connection,
  {6b90c272-f299-4cc2-8e2c-933792869bef}, !- Handle
  {344f1acb-7627-4fee-9fe9-834ebe559ac7}, !- Name
  {94ce90db-c82c-4d01-af50-c6c0d5a9d9ae}, !- Source Object
  3,                                      !- Outlet Port
  {10ab4ec6-08f1-4daf-8f84-2dc1ed17d1df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56e3b406-836c-4d23-9e37-9472fa5f00d3}, !- Handle
  {855f2fea-6850-47bd-8c45-f86f21db6a55}, !- Name
  {565e712e-0385-4db3-9165-5c0f3888d9cc}, !- Source Object
  2,                                      !- Outlet Port
  {308c6cc1-8f8b-425d-bd99-530e9f5fcff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d3eaec15-546b-4906-854c-b94e6c017270}, !- Handle
  {ccc772b5-b556-4395-8761-d1165454c3a0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9d2a0751-11aa-4a80-8523-9b1e3b221b30}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {60b8075b-9dac-4581-91af-330ff2976b01}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cde9ba66-bb54-4b58-b94f-7637ef40ec22}, !- Handle
  T NW Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4261e152-65ff-4e6f-9bfc-384f1a175818}, !- Control Zone Name
  {b1636ef4-2690-4b5a-af63-61ca2478c6e8}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {3a6e266d-7010-4f40-8337-bd60d763e2ae}, !- Handle
  T NW Apartment ZN SAC Fan,              !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8fd61cb9-0ce7-4639-aa19-0b76f157cc13}, !- Air Inlet Node Name
  {bb548f31-3f99-4404-bd28-c6a8f3e6520b}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {bb548f31-3f99-4404-bd28-c6a8f3e6520b}, !- Handle
  {c49d9602-d4b8-4882-8c42-b8755eadc99b}, !- Name
  {3a6e266d-7010-4f40-8337-bd60d763e2ae}, !- Source Object
  9,                                      !- Outlet Port
  {b1636ef4-2690-4b5a-af63-61ca2478c6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {27546a2f-17b3-4a42-92a7-c264a7e9c0e8}, !- Handle
  Curve Cubic 17,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {50bdb575-d201-47ec-ba65-8ba068732e1e}, !- Handle
  T NW Apartment ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {be06fcfa-de01-4e55-bcf3-f6f261aa28b1}, !- Air Inlet Node Name
  {9bc259d3-1545-48b6-a941-209b7c2ea7d8}, !- Air Outlet Node Name
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f66adb8c-4a48-4c57-aab8-9d41e1b01ab4}, !- Handle
  T NW Apartment ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {9bc259d3-1545-48b6-a941-209b7c2ea7d8}, !- Inlet Port
  {4a467cb4-0597-4404-926f-c0b02904a0fa}; !- Outlet Port

OS:Connection,
  {9bc259d3-1545-48b6-a941-209b7c2ea7d8}, !- Handle
  {081b3ce0-4dcf-43db-892c-1228d6d5bb4d}, !- Name
  {50bdb575-d201-47ec-ba65-8ba068732e1e}, !- Source Object
  9,                                      !- Outlet Port
  {f66adb8c-4a48-4c57-aab8-9d41e1b01ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {43946a14-db69-4463-a0d6-9114fa2961df}, !- Handle
  T NW Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3b92f733-13c8-4154-b5cd-3b740d2d2310}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f87b3c9c-ff75-4814-beb0-f25ad68b55da}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f87b3c9c-ff75-4814-beb0-f25ad68b55da}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {63751395-94b5-418a-85bd-576fa0485781}, !- Handle
  T NW Apartment ZN SAC OA System,        !- Name
  {43946a14-db69-4463-a0d6-9114fa2961df}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eb69de6f-eb69-44f7-8848-0ed35ed0047d}, !- Mixed Air Node Name
  {2716ad6b-9856-4328-8503-c8c1a8afc615}, !- Outdoor Air Stream Node Name
  {1c54bb41-ef97-4cd4-aa30-5565cb1ae83b}, !- Relief Air Stream Node Name
  {76692da1-9681-41e9-b0c4-8e7a2d39beb3}; !- Return Air Stream Node Name

OS:Node,
  {bd4733a1-95bc-4c8e-8c44-3559b04f9666}, !- Handle
  T NW Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {20b936e3-89cb-4fcd-91c9-99e8937134c4}; !- Outlet Port

OS:Node,
  {bd07630c-d367-464c-8eac-9fa30757a57c}, !- Handle
  T NW Apartment ZN SAC Relief Air Node,  !- Name
  {5116a01a-0ac2-4fd6-87a3-68cdc916255b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {4ab00a2b-f8d8-4078-9497-c29601f3dc4a}, !- Handle
  T NW Apartment ZN SAC Mixed Air Node,   !- Name
  {eb69de6f-eb69-44f7-8848-0ed35ed0047d}, !- Inlet Port
  {be06fcfa-de01-4e55-bcf3-f6f261aa28b1}; !- Outlet Port

OS:Connection,
  {76692da1-9681-41e9-b0c4-8e7a2d39beb3}, !- Handle
  {1a9c83c8-928e-43e6-8aea-f7b760a79bd8}, !- Name
  {c061e289-98d6-4999-879b-c2a1b800ae66}, !- Source Object
  3,                                      !- Outlet Port
  {63751395-94b5-418a-85bd-576fa0485781}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eb69de6f-eb69-44f7-8848-0ed35ed0047d}, !- Handle
  {b3e8db17-2531-4e3d-a49e-edf5c4932cb1}, !- Name
  {63751395-94b5-418a-85bd-576fa0485781}, !- Source Object
  5,                                      !- Outlet Port
  {4ab00a2b-f8d8-4078-9497-c29601f3dc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be06fcfa-de01-4e55-bcf3-f6f261aa28b1}, !- Handle
  {748b0dd9-6338-4382-815d-a68ae5abdcc1}, !- Name
  {4ab00a2b-f8d8-4078-9497-c29601f3dc4a}, !- Source Object
  3,                                      !- Outlet Port
  {50bdb575-d201-47ec-ba65-8ba068732e1e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2581065d-0c0c-4626-9f4d-9f0bddc59ba2}, !- Handle
  T NW Apartment ZN SAC Diffuser,         !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  {000a3845-7fdc-4367-bc55-ea2d45dcc10a}, !- Air Inlet Node Name
  {8bebcc8e-eed1-4885-b8c6-e8825971fcda}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e17556a-861a-4cbb-8412-ac627d545e92}, !- Handle
  T NW Apartment ZN Return Air Node,      !- Name
  {2ca9f3e3-efef-4691-a0f5-62fb7f9abc43}, !- Inlet Port
  {6d289a41-0edb-40bf-8f91-b4c62f4b1f8e}; !- Outlet Port

OS:Connection,
  {c645f6aa-d814-48be-a22a-ecd2afe8922f}, !- Handle
  {dc0f7b3c-8f43-4732-8e73-4441aaf65da8}, !- Name
  {1d17d07c-022a-4450-8bce-78eba8248bed}, !- Source Object
  3,                                      !- Outlet Port
  {30e78660-dfc8-423d-96e0-867c23f2baff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ca9f3e3-efef-4691-a0f5-62fb7f9abc43}, !- Handle
  {5b8f8aa8-9336-49cf-96b8-a2fbbd693979}, !- Name
  {76237445-4912-41c2-8242-0874c11a7d80}, !- Source Object
  3,                                      !- Outlet Port
  {5e17556a-861a-4cbb-8412-ac627d545e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d289a41-0edb-40bf-8f91-b4c62f4b1f8e}, !- Handle
  {9e1d3613-bf0a-4a4a-ad95-2f8f3f29df4d}, !- Name
  {5e17556a-861a-4cbb-8412-ac627d545e92}, !- Source Object
  3,                                      !- Outlet Port
  {565e712e-0385-4db3-9165-5c0f3888d9cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6aa3a759-d507-49c2-b504-f830e2cc8c77}, !- Handle
  T NW Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {8b81d5ce-402c-4844-8f72-0effbb773e45}, !- Inlet Port
  {000a3845-7fdc-4367-bc55-ea2d45dcc10a}; !- Outlet Port

OS:Connection,
  {8b81d5ce-402c-4844-8f72-0effbb773e45}, !- Handle
  {6389211a-2f84-4598-8d36-49ab9b650c0b}, !- Name
  {10ab4ec6-08f1-4daf-8f84-2dc1ed17d1df}, !- Source Object
  3,                                      !- Outlet Port
  {6aa3a759-d507-49c2-b504-f830e2cc8c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000a3845-7fdc-4367-bc55-ea2d45dcc10a}, !- Handle
  {def23e61-ca64-46ef-a4dd-e8ab535940cd}, !- Name
  {6aa3a759-d507-49c2-b504-f830e2cc8c77}, !- Source Object
  3,                                      !- Outlet Port
  {2581065d-0c0c-4626-9f4d-9f0bddc59ba2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bebcc8e-eed1-4885-b8c6-e8825971fcda}, !- Handle
  {4e91762a-c686-40e5-976f-e7019a7ffcad}, !- Name
  {2581065d-0c0c-4626-9f4d-9f0bddc59ba2}, !- Source Object
  4,                                      !- Outlet Port
  {1d17d07c-022a-4450-8bce-78eba8248bed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {30602ffb-2a8b-47e1-a71f-89cb3599f027}, !- Handle
  T SE Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, !- Availability Schedule
  {5f0e9a4d-fcb5-48bd-955f-f3ec9a6aa93d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6442fa48-bf5c-42e4-8f3e-dc9c82242cf9}, !- Supply Side Inlet Node Name
  {42da2e9d-92c2-465b-8ae8-fbe3ab647d8e}, !- Demand Side Outlet Node Name
  {e04ec28e-354b-4cc4-863c-3bdb8d12439d}, !- Demand Side Inlet Node A
  {89a877b3-6c73-41da-bb29-8dc6b05f39c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2678b145-88c2-4c62-9642-2df7b1426ed4}, !- Demand Mixer Name
  {f3d6fed9-777f-4029-832a-e06f9735d8a8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {02b033d2-f492-4b2f-831a-480f7a24d6fb}, !- Handle
  T SE Apartment ZN SAC Supply Inlet Node, !- Name
  {6442fa48-bf5c-42e4-8f3e-dc9c82242cf9}, !- Inlet Port
  {61d4e062-2802-47a4-ac60-19ff167bc83f}; !- Outlet Port

OS:Node,
  {959e525d-ff1b-490d-8606-6a31449d0f16}, !- Handle
  T SE Apartment ZN SAC Supply Outlet Node, !- Name
  {db04a017-1e95-41bf-954a-f2681173bc6c}, !- Inlet Port
  {89a877b3-6c73-41da-bb29-8dc6b05f39c1}; !- Outlet Port

OS:Connection,
  {6442fa48-bf5c-42e4-8f3e-dc9c82242cf9}, !- Handle
  {4e7654c2-0eb6-40eb-92d5-56d1602cdfde}, !- Name
  {30602ffb-2a8b-47e1-a71f-89cb3599f027}, !- Source Object
  8,                                      !- Outlet Port
  {02b033d2-f492-4b2f-831a-480f7a24d6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a877b3-6c73-41da-bb29-8dc6b05f39c1}, !- Handle
  {ac398aab-04e2-4772-9a1c-8fc621cfaaa0}, !- Name
  {959e525d-ff1b-490d-8606-6a31449d0f16}, !- Source Object
  3,                                      !- Outlet Port
  {30602ffb-2a8b-47e1-a71f-89cb3599f027}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {03d07b51-0b6c-4fc1-b231-3f8a8828e6fb}, !- Handle
  T SE Apartment ZN SAC Demand Inlet Node, !- Name
  {e04ec28e-354b-4cc4-863c-3bdb8d12439d}, !- Inlet Port
  {11fdeb64-df4d-4b40-91dc-31a363c9e9d7}; !- Outlet Port

OS:Node,
  {d1e045c5-e6d7-469e-a527-c235dcff1d6f}, !- Handle
  T SE Apartment ZN SAC Demand Outlet Node, !- Name
  {f2462a26-de95-4c66-bac7-d4d028bd98da}, !- Inlet Port
  {42da2e9d-92c2-465b-8ae8-fbe3ab647d8e}; !- Outlet Port

OS:Node,
  {5ced4aa0-4a07-4bfc-ad67-4439f724dc7e}, !- Handle
  T SE Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {eec40d8e-7cf8-43f4-b729-c4255f4cf862}, !- Inlet Port
  {e16910fa-b2cb-402c-aac5-7ac7d3f63309}; !- Outlet Port

OS:Connection,
  {e04ec28e-354b-4cc4-863c-3bdb8d12439d}, !- Handle
  {849b3bdc-89ee-435a-b481-53b415a01d3d}, !- Name
  {30602ffb-2a8b-47e1-a71f-89cb3599f027}, !- Source Object
  10,                                     !- Outlet Port
  {03d07b51-0b6c-4fc1-b231-3f8a8828e6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42da2e9d-92c2-465b-8ae8-fbe3ab647d8e}, !- Handle
  {13dbc88e-4b8a-4b37-b0c7-ed7774540725}, !- Name
  {d1e045c5-e6d7-469e-a527-c235dcff1d6f}, !- Source Object
  3,                                      !- Outlet Port
  {30602ffb-2a8b-47e1-a71f-89cb3599f027}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f3d6fed9-777f-4029-832a-e06f9735d8a8}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {11fdeb64-df4d-4b40-91dc-31a363c9e9d7}, !- Inlet Node Name
  {84b318f0-628d-477f-a6e2-f259d098a9af}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2678b145-88c2-4c62-9642-2df7b1426ed4}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {f2462a26-de95-4c66-bac7-d4d028bd98da}, !- Outlet Node Name
  {257c8559-f728-4258-b90a-0ae6dc6eb71f}; !- Inlet Node Name 1

OS:Connection,
  {11fdeb64-df4d-4b40-91dc-31a363c9e9d7}, !- Handle
  {429b0690-0434-4544-a4cc-a8943106a722}, !- Name
  {03d07b51-0b6c-4fc1-b231-3f8a8828e6fb}, !- Source Object
  3,                                      !- Outlet Port
  {f3d6fed9-777f-4029-832a-e06f9735d8a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2462a26-de95-4c66-bac7-d4d028bd98da}, !- Handle
  {e56646f5-175b-4194-b943-681ea2a40a0e}, !- Name
  {2678b145-88c2-4c62-9642-2df7b1426ed4}, !- Source Object
  2,                                      !- Outlet Port
  {d1e045c5-e6d7-469e-a527-c235dcff1d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3f92148d-22ee-45db-ae8e-289c77c4de8e}, !- Handle
  {30602ffb-2a8b-47e1-a71f-89cb3599f027}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5f0e9a4d-fcb5-48bd-955f-f3ec9a6aa93d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {63039458-c33b-4c70-8cf1-5b75332bef4c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b8ee483b-b0c5-4879-8584-66fd71cc1517}, !- Handle
  T SE Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {50c11436-3d2c-4840-96a1-f77d0c60e2a0}, !- Control Zone Name
  {959e525d-ff1b-490d-8606-6a31449d0f16}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {9aaf4daf-e4c8-42a5-a9bc-00f6789848dd}, !- Handle
  T SE Apartment ZN SAC Fan,              !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {4b922514-92cf-412b-bd3d-6f67a9f795ad}, !- Air Inlet Node Name
  {db04a017-1e95-41bf-954a-f2681173bc6c}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {db04a017-1e95-41bf-954a-f2681173bc6c}, !- Handle
  {d917d485-86c3-4344-933e-f574aff63904}, !- Name
  {9aaf4daf-e4c8-42a5-a9bc-00f6789848dd}, !- Source Object
  9,                                      !- Outlet Port
  {959e525d-ff1b-490d-8606-6a31449d0f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {983801be-3369-480c-a7bf-f8cf8cc7a69a}, !- Handle
  Curve Cubic 18,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6cb4a427-4e79-4cd6-b714-123f8f5fa333}, !- Handle
  T SE Apartment ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f0ec2277-41ba-4c1e-983f-a1031d2c902c}, !- Air Inlet Node Name
  {2caa4495-b086-4990-8f7c-88b3f6d6078d}, !- Air Outlet Node Name
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {6499ab7c-f1e6-4d3e-845a-5b67c05fdb49}, !- Handle
  T SE Apartment ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {2caa4495-b086-4990-8f7c-88b3f6d6078d}, !- Inlet Port
  {bc5aa21f-7ae7-414e-981f-3ec6d0a4bf44}; !- Outlet Port

OS:Connection,
  {2caa4495-b086-4990-8f7c-88b3f6d6078d}, !- Handle
  {341f2f27-0867-442e-9dd2-2539cd5a7577}, !- Name
  {6cb4a427-4e79-4cd6-b714-123f8f5fa333}, !- Source Object
  9,                                      !- Outlet Port
  {6499ab7c-f1e6-4d3e-845a-5b67c05fdb49}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6d69a0ea-a0e8-4caa-80dd-b077bb591918}, !- Handle
  T SE Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ccd328ca-76c4-49ca-8385-a4b703a6e5ac}, !- Maximum Fraction of Outdoor Air Schedule Name
  {cb65c9d1-b6af-4a56-98aa-ccdd09e020e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cb65c9d1-b6af-4a56-98aa-ccdd09e020e8}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {92f23e0f-df3c-479a-bff1-a0ee1dfa9d3d}, !- Handle
  T SE Apartment ZN SAC OA System,        !- Name
  {6d69a0ea-a0e8-4caa-80dd-b077bb591918}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3666c021-f881-4792-b68a-6e2ba20217d4}, !- Mixed Air Node Name
  {7f0705fc-e132-4aad-bead-cf0b5f38d709}, !- Outdoor Air Stream Node Name
  {4fba710b-f1a5-45e2-b9ba-4d72d96a2db6}, !- Relief Air Stream Node Name
  {61d4e062-2802-47a4-ac60-19ff167bc83f}; !- Return Air Stream Node Name

OS:Node,
  {22c154ca-cfee-4132-83ab-e0d56a7ab6d3}, !- Handle
  T SE Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d2a1d3a3-bbb7-4ee2-ab8a-b0d89d317a03}; !- Outlet Port

OS:Node,
  {81681e33-ea44-489f-867c-e04a9a573cb4}, !- Handle
  T SE Apartment ZN SAC Relief Air Node,  !- Name
  {c416b025-7638-46bb-b50d-b4e8deea3084}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {bb89027b-7823-4a65-85c4-8833fce1a0d1}, !- Handle
  T SE Apartment ZN SAC Mixed Air Node,   !- Name
  {3666c021-f881-4792-b68a-6e2ba20217d4}, !- Inlet Port
  {f0ec2277-41ba-4c1e-983f-a1031d2c902c}; !- Outlet Port

OS:Connection,
  {61d4e062-2802-47a4-ac60-19ff167bc83f}, !- Handle
  {39f9a0e8-2005-4fff-8d41-7ee54fe8d30f}, !- Name
  {02b033d2-f492-4b2f-831a-480f7a24d6fb}, !- Source Object
  3,                                      !- Outlet Port
  {92f23e0f-df3c-479a-bff1-a0ee1dfa9d3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3666c021-f881-4792-b68a-6e2ba20217d4}, !- Handle
  {62b6c3ce-a622-4977-8b00-99b3298364a3}, !- Name
  {92f23e0f-df3c-479a-bff1-a0ee1dfa9d3d}, !- Source Object
  5,                                      !- Outlet Port
  {bb89027b-7823-4a65-85c4-8833fce1a0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ec2277-41ba-4c1e-983f-a1031d2c902c}, !- Handle
  {b659bff4-59d7-443b-b2ef-c6c49e2d21c6}, !- Name
  {bb89027b-7823-4a65-85c4-8833fce1a0d1}, !- Source Object
  3,                                      !- Outlet Port
  {6cb4a427-4e79-4cd6-b714-123f8f5fa333}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a756012c-658d-451e-ba81-4a7508bc6da8}, !- Handle
  T SE Apartment ZN SAC Diffuser,         !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  {44d16b87-aaf2-4942-8e2c-35d8ab371758}, !- Air Inlet Node Name
  {eec40d8e-7cf8-43f4-b729-c4255f4cf862}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {151929a9-f647-437d-8036-108e559d6ca7}, !- Handle
  T SE Apartment ZN Return Air Node,      !- Name
  {4e89eeef-b333-4b84-9909-3da76cc1fbbc}, !- Inlet Port
  {257c8559-f728-4258-b90a-0ae6dc6eb71f}; !- Outlet Port

OS:Connection,
  {e16910fa-b2cb-402c-aac5-7ac7d3f63309}, !- Handle
  {5619babd-8ff6-45b6-86cd-1acbf594032c}, !- Name
  {5ced4aa0-4a07-4bfc-ad67-4439f724dc7e}, !- Source Object
  3,                                      !- Outlet Port
  {1f7d61c3-473f-4fe5-82b8-588a0e0720da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e89eeef-b333-4b84-9909-3da76cc1fbbc}, !- Handle
  {ac2ae8b8-5ff0-4382-9932-7e87f43f5d8a}, !- Name
  {bc17aae4-65ad-4210-9a6f-e4e5796d68c9}, !- Source Object
  3,                                      !- Outlet Port
  {151929a9-f647-437d-8036-108e559d6ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {257c8559-f728-4258-b90a-0ae6dc6eb71f}, !- Handle
  {25e833e8-1409-4b56-8de6-eab241dfacc8}, !- Name
  {151929a9-f647-437d-8036-108e559d6ca7}, !- Source Object
  3,                                      !- Outlet Port
  {2678b145-88c2-4c62-9642-2df7b1426ed4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eae90d8a-8e0b-4d33-a576-33c25f38b54e}, !- Handle
  T SE Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {84b318f0-628d-477f-a6e2-f259d098a9af}, !- Inlet Port
  {44d16b87-aaf2-4942-8e2c-35d8ab371758}; !- Outlet Port

OS:Connection,
  {84b318f0-628d-477f-a6e2-f259d098a9af}, !- Handle
  {471b37d7-2d6c-4ab3-8ad4-5ca4d75d44d5}, !- Name
  {f3d6fed9-777f-4029-832a-e06f9735d8a8}, !- Source Object
  3,                                      !- Outlet Port
  {eae90d8a-8e0b-4d33-a576-33c25f38b54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d16b87-aaf2-4942-8e2c-35d8ab371758}, !- Handle
  {634db1ff-ad49-43c1-8aa7-6018ff9f6278}, !- Name
  {eae90d8a-8e0b-4d33-a576-33c25f38b54e}, !- Source Object
  3,                                      !- Outlet Port
  {a756012c-658d-451e-ba81-4a7508bc6da8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eec40d8e-7cf8-43f4-b729-c4255f4cf862}, !- Handle
  {0b6551cd-84a3-410c-8aa9-54d523a66475}, !- Name
  {a756012c-658d-451e-ba81-4a7508bc6da8}, !- Source Object
  4,                                      !- Outlet Port
  {5ced4aa0-4a07-4bfc-ad67-4439f724dc7e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d39b3861-affa-4667-9bc4-cf1e7346e6e4}, !- Handle
  T NE Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, !- Availability Schedule
  {0c0b29b0-9995-4582-bd38-6feb2827c444}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {314a6146-ef7c-4d88-b832-d0fa3d8f06a1}, !- Supply Side Inlet Node Name
  {6a4350d5-31d7-4219-b41a-7b01fcbe6833}, !- Demand Side Outlet Node Name
  {24df6697-4b04-4acb-83bc-2de2724feb06}, !- Demand Side Inlet Node A
  {226b12f0-b4a8-4242-b93f-5a7e934ee377}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd14b277-82a4-450d-a0e2-a0b5b0445190}, !- Demand Mixer Name
  {7cb42e67-c708-4db8-92b2-c90806dcd472}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {928f0d9c-b337-4380-9002-01b06d5a9f75}, !- Handle
  T NE Apartment ZN SAC Supply Inlet Node, !- Name
  {314a6146-ef7c-4d88-b832-d0fa3d8f06a1}, !- Inlet Port
  {d3c1d1a2-dd98-4a9d-8007-c8024838f031}; !- Outlet Port

OS:Node,
  {68f59d81-9482-41fe-aa2c-e2b2b5341641}, !- Handle
  T NE Apartment ZN SAC Supply Outlet Node, !- Name
  {590f7ed3-6f16-4b07-8b44-648ca3608f71}, !- Inlet Port
  {226b12f0-b4a8-4242-b93f-5a7e934ee377}; !- Outlet Port

OS:Connection,
  {314a6146-ef7c-4d88-b832-d0fa3d8f06a1}, !- Handle
  {c981856e-b188-4dc6-8036-7593f1969960}, !- Name
  {d39b3861-affa-4667-9bc4-cf1e7346e6e4}, !- Source Object
  8,                                      !- Outlet Port
  {928f0d9c-b337-4380-9002-01b06d5a9f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {226b12f0-b4a8-4242-b93f-5a7e934ee377}, !- Handle
  {d166093c-2598-47da-9457-0289d7b3717f}, !- Name
  {68f59d81-9482-41fe-aa2c-e2b2b5341641}, !- Source Object
  3,                                      !- Outlet Port
  {d39b3861-affa-4667-9bc4-cf1e7346e6e4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {77d69624-d481-4072-9371-16efb7272e9d}, !- Handle
  T NE Apartment ZN SAC Demand Inlet Node, !- Name
  {24df6697-4b04-4acb-83bc-2de2724feb06}, !- Inlet Port
  {cfedc6c0-09e3-4296-b60f-0c0240f741de}; !- Outlet Port

OS:Node,
  {4cf1bc18-62d1-474f-8ce2-fd3f611401a9}, !- Handle
  T NE Apartment ZN SAC Demand Outlet Node, !- Name
  {ae291d9e-aec6-4e3b-bf58-f71413288fb4}, !- Inlet Port
  {6a4350d5-31d7-4219-b41a-7b01fcbe6833}; !- Outlet Port

OS:Node,
  {582964d1-2ae8-419f-9384-2469fe07694a}, !- Handle
  T NE Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {0f3112fd-0d97-461e-88ab-0680e6d6a446}, !- Inlet Port
  {56c2fdd6-1268-4996-b591-9f504ccb8e03}; !- Outlet Port

OS:Connection,
  {24df6697-4b04-4acb-83bc-2de2724feb06}, !- Handle
  {640fd370-783b-46d5-a5d4-5ec2809193d6}, !- Name
  {d39b3861-affa-4667-9bc4-cf1e7346e6e4}, !- Source Object
  10,                                     !- Outlet Port
  {77d69624-d481-4072-9371-16efb7272e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4350d5-31d7-4219-b41a-7b01fcbe6833}, !- Handle
  {66238fe4-edbc-418d-9429-355bec7a21e5}, !- Name
  {4cf1bc18-62d1-474f-8ce2-fd3f611401a9}, !- Source Object
  3,                                      !- Outlet Port
  {d39b3861-affa-4667-9bc4-cf1e7346e6e4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7cb42e67-c708-4db8-92b2-c90806dcd472}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {cfedc6c0-09e3-4296-b60f-0c0240f741de}, !- Inlet Node Name
  {04b3ae08-a4fd-4071-a606-9733d1729167}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dd14b277-82a4-450d-a0e2-a0b5b0445190}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {ae291d9e-aec6-4e3b-bf58-f71413288fb4}, !- Outlet Node Name
  {230bc080-e70d-4363-83e2-9cf0266fdd4a}; !- Inlet Node Name 1

OS:Connection,
  {cfedc6c0-09e3-4296-b60f-0c0240f741de}, !- Handle
  {14c328a9-d591-4047-a15f-21a48e61c0db}, !- Name
  {77d69624-d481-4072-9371-16efb7272e9d}, !- Source Object
  3,                                      !- Outlet Port
  {7cb42e67-c708-4db8-92b2-c90806dcd472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae291d9e-aec6-4e3b-bf58-f71413288fb4}, !- Handle
  {bf2b5323-9ad9-4034-8574-1fbdacb83de1}, !- Name
  {dd14b277-82a4-450d-a0e2-a0b5b0445190}, !- Source Object
  2,                                      !- Outlet Port
  {4cf1bc18-62d1-474f-8ce2-fd3f611401a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {150cb1b9-0992-4ebf-a94d-e977ac6ab8b8}, !- Handle
  {d39b3861-affa-4667-9bc4-cf1e7346e6e4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0c0b29b0-9995-4582-bd38-6feb2827c444}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {33ba01b5-f116-4346-9817-80ee37438789}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f04ed083-f00f-4a14-be07-ca3975ec2523}, !- Handle
  T NE Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a46affdd-886a-4459-90eb-134fabfda9eb}, !- Control Zone Name
  {68f59d81-9482-41fe-aa2c-e2b2b5341641}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {004b685f-5656-4b22-aa20-1b89dee04aa7}, !- Handle
  T NE Apartment ZN SAC Fan,              !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {cd8e6c63-c4e0-48e7-a49d-f5d15c4f7123}, !- Air Inlet Node Name
  {590f7ed3-6f16-4b07-8b44-648ca3608f71}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {590f7ed3-6f16-4b07-8b44-648ca3608f71}, !- Handle
  {0025af43-4338-451e-9538-3f68a70dbeef}, !- Name
  {004b685f-5656-4b22-aa20-1b89dee04aa7}, !- Source Object
  9,                                      !- Outlet Port
  {68f59d81-9482-41fe-aa2c-e2b2b5341641}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {13cba4d1-0858-4fca-a5c5-4b3eb44a92d6}, !- Handle
  Curve Cubic 19,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f63af80a-0e7f-4b30-86b0-757983efd34e}, !- Handle
  T NE Apartment ZN SAC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER, !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b9540343-0803-4e24-bc2a-d6372ba9a95d}, !- Air Inlet Node Name
  {aec443b7-3903-4184-92fd-6d5e8526024b}, !- Air Outlet Node Name
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {61d12c18-d52f-412c-a56d-8727e1cc8b81}, !- Handle
  T NE Apartment ZN SAC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {aec443b7-3903-4184-92fd-6d5e8526024b}, !- Inlet Port
  {cc76de06-a944-4c60-9dbe-e1be846af866}; !- Outlet Port

OS:Connection,
  {aec443b7-3903-4184-92fd-6d5e8526024b}, !- Handle
  {5ee586d8-6996-4aa0-b542-c4486dba3280}, !- Name
  {f63af80a-0e7f-4b30-86b0-757983efd34e}, !- Source Object
  9,                                      !- Outlet Port
  {61d12c18-d52f-412c-a56d-8727e1cc8b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {880d2ff3-569c-4bac-a176-8fec2e1a8669}, !- Handle
  T NE Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fce2046c-c6eb-4323-a045-f44ffd925750}, !- Maximum Fraction of Outdoor Air Schedule Name
  {92196c6c-dda5-46d8-a302-606e73d5cd71}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {92196c6c-dda5-46d8-a302-606e73d5cd71}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {09ab2aa3-d994-404f-a223-0491fca76944}, !- Handle
  T NE Apartment ZN SAC OA System,        !- Name
  {880d2ff3-569c-4bac-a176-8fec2e1a8669}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d713a5b4-9a46-4864-bdbe-1189c8c26c6c}, !- Mixed Air Node Name
  {fcf68883-42be-4a43-aacc-7e075ab0ac2f}, !- Outdoor Air Stream Node Name
  {9b680e08-ffbc-467c-959c-0cd11947e447}, !- Relief Air Stream Node Name
  {d3c1d1a2-dd98-4a9d-8007-c8024838f031}; !- Return Air Stream Node Name

OS:Node,
  {3a975d7f-b502-43c5-afaf-04d321ea6f00}, !- Handle
  T NE Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6f2a763a-6af6-4cd5-ac9f-bba2138a932f}; !- Outlet Port

OS:Node,
  {ddd36e86-419b-4f50-b902-036690659ecf}, !- Handle
  T NE Apartment ZN SAC Relief Air Node,  !- Name
  {60e632ba-182e-4190-974d-923586937d69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {e85c4dc0-ecab-442c-8e9f-f1b37f33e191}, !- Handle
  T NE Apartment ZN SAC Mixed Air Node,   !- Name
  {d713a5b4-9a46-4864-bdbe-1189c8c26c6c}, !- Inlet Port
  {b9540343-0803-4e24-bc2a-d6372ba9a95d}; !- Outlet Port

OS:Connection,
  {d3c1d1a2-dd98-4a9d-8007-c8024838f031}, !- Handle
  {07aec999-5b70-40be-b417-e3aac10eed54}, !- Name
  {928f0d9c-b337-4380-9002-01b06d5a9f75}, !- Source Object
  3,                                      !- Outlet Port
  {09ab2aa3-d994-404f-a223-0491fca76944}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d713a5b4-9a46-4864-bdbe-1189c8c26c6c}, !- Handle
  {ad4b0187-337a-4f51-a356-bcac795a4191}, !- Name
  {09ab2aa3-d994-404f-a223-0491fca76944}, !- Source Object
  5,                                      !- Outlet Port
  {e85c4dc0-ecab-442c-8e9f-f1b37f33e191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9540343-0803-4e24-bc2a-d6372ba9a95d}, !- Handle
  {94018324-1535-4019-930e-60251a07bf3c}, !- Name
  {e85c4dc0-ecab-442c-8e9f-f1b37f33e191}, !- Source Object
  3,                                      !- Outlet Port
  {f63af80a-0e7f-4b30-86b0-757983efd34e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c83da201-fab6-48cd-9eb4-9858c417c814}, !- Handle
  T NE Apartment ZN SAC Diffuser,         !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  {e328b323-9172-4047-acd9-89d12800fa42}, !- Air Inlet Node Name
  {0f3112fd-0d97-461e-88ab-0680e6d6a446}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78ed00a9-5f17-4737-a2e1-e6d9c48d1a5a}, !- Handle
  T NE Apartment ZN Return Air Node,      !- Name
  {5f814f4d-73ee-4bf8-9c2e-04c0b08d9415}, !- Inlet Port
  {230bc080-e70d-4363-83e2-9cf0266fdd4a}; !- Outlet Port

OS:Connection,
  {56c2fdd6-1268-4996-b591-9f504ccb8e03}, !- Handle
  {f4fb456e-4622-4acf-a407-ed57b414fb1a}, !- Name
  {582964d1-2ae8-419f-9384-2469fe07694a}, !- Source Object
  3,                                      !- Outlet Port
  {1e4f9cd5-488a-482f-a09a-249183a311a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f814f4d-73ee-4bf8-9c2e-04c0b08d9415}, !- Handle
  {dc100a3f-013f-447a-82a7-dd664d6c922a}, !- Name
  {cb421ac5-4bd3-4166-8f9c-3ea31b7552f3}, !- Source Object
  3,                                      !- Outlet Port
  {78ed00a9-5f17-4737-a2e1-e6d9c48d1a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {230bc080-e70d-4363-83e2-9cf0266fdd4a}, !- Handle
  {654f033e-5e6d-4329-a769-c195b32edf9f}, !- Name
  {78ed00a9-5f17-4737-a2e1-e6d9c48d1a5a}, !- Source Object
  3,                                      !- Outlet Port
  {dd14b277-82a4-450d-a0e2-a0b5b0445190}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54d4a4b4-f909-49ee-afff-82ce03735893}, !- Handle
  T NE Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {04b3ae08-a4fd-4071-a606-9733d1729167}, !- Inlet Port
  {e328b323-9172-4047-acd9-89d12800fa42}; !- Outlet Port

OS:Connection,
  {04b3ae08-a4fd-4071-a606-9733d1729167}, !- Handle
  {546f602a-fadf-4845-9cef-a2804144a928}, !- Name
  {7cb42e67-c708-4db8-92b2-c90806dcd472}, !- Source Object
  3,                                      !- Outlet Port
  {54d4a4b4-f909-49ee-afff-82ce03735893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e328b323-9172-4047-acd9-89d12800fa42}, !- Handle
  {ca26d5ce-e34f-4e20-a100-0c05d3a9fe7e}, !- Name
  {54d4a4b4-f909-49ee-afff-82ce03735893}, !- Source Object
  3,                                      !- Outlet Port
  {c83da201-fab6-48cd-9eb4-9858c417c814}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f3112fd-0d97-461e-88ab-0680e6d6a446}, !- Handle
  {d4b4f30e-4108-4d04-a6d3-9b07113dbf85}, !- Name
  {c83da201-fab6-48cd-9eb4-9858c417c814}, !- Source Object
  4,                                      !- Outlet Port
  {582964d1-2ae8-419f-9384-2469fe07694a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ead0bfde-493b-413e-9f84-8e5cd86cc563}, !- Handle
  T N1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, !- Availability Schedule
  {f7aa333c-45d7-4b75-ad67-c04120e4c175}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {293e4f50-3113-4c94-8c6b-9c67ef1f1e56}, !- Supply Side Inlet Node Name
  {64f41e4c-2979-4aef-85c2-bc0a6d83a499}, !- Demand Side Outlet Node Name
  {e9cf1b14-a712-49f6-8f8f-e66e4303a631}, !- Demand Side Inlet Node A
  {c75017c2-5736-4a5b-a2b9-e5df0c7a33db}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {88972b25-37f8-4631-aef1-f1057550d083}, !- Demand Mixer Name
  {6e1bdfdf-3ba5-4956-bf89-9fbc04beb9be}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {312ce4b1-e837-4532-aad9-bd7c4eb5c47d}, !- Handle
  T N1 Apartment ZN SAC Supply Inlet Node, !- Name
  {293e4f50-3113-4c94-8c6b-9c67ef1f1e56}, !- Inlet Port
  {b231b141-5b9c-4824-84a9-6dded03b6d60}; !- Outlet Port

OS:Node,
  {efbee6ec-5586-44ac-b89e-c4cd5ab105ec}, !- Handle
  T N1 Apartment ZN SAC Supply Outlet Node, !- Name
  {553060c4-72c0-4b9c-ac80-5692a843ed32}, !- Inlet Port
  {c75017c2-5736-4a5b-a2b9-e5df0c7a33db}; !- Outlet Port

OS:Connection,
  {293e4f50-3113-4c94-8c6b-9c67ef1f1e56}, !- Handle
  {3ef16a21-fdfa-4ca7-bd15-244c7662db65}, !- Name
  {ead0bfde-493b-413e-9f84-8e5cd86cc563}, !- Source Object
  8,                                      !- Outlet Port
  {312ce4b1-e837-4532-aad9-bd7c4eb5c47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c75017c2-5736-4a5b-a2b9-e5df0c7a33db}, !- Handle
  {2af0400d-27d2-44a7-ab50-2dfd3954dd8b}, !- Name
  {efbee6ec-5586-44ac-b89e-c4cd5ab105ec}, !- Source Object
  3,                                      !- Outlet Port
  {ead0bfde-493b-413e-9f84-8e5cd86cc563}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {450e58b1-115f-46fd-abe4-8daa8241184d}, !- Handle
  T N1 Apartment ZN SAC Demand Inlet Node, !- Name
  {e9cf1b14-a712-49f6-8f8f-e66e4303a631}, !- Inlet Port
  {2e31d80e-e5e7-4c72-bb92-9f2e1212b9dd}; !- Outlet Port

OS:Node,
  {8cbfb87e-089e-4c8b-9035-dc89d7de3bfd}, !- Handle
  T N1 Apartment ZN SAC Demand Outlet Node, !- Name
  {21c5d9a9-a594-477c-83ba-cbe638362f15}, !- Inlet Port
  {64f41e4c-2979-4aef-85c2-bc0a6d83a499}; !- Outlet Port

OS:Node,
  {087f6db8-69d2-4fac-8129-01160565ae25}, !- Handle
  T N1 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {ff91b3a6-3a1d-47de-90f7-e5847d3a8e39}, !- Inlet Port
  {c7b15d47-71bb-4a6f-b6e5-360319af2ea8}; !- Outlet Port

OS:Connection,
  {e9cf1b14-a712-49f6-8f8f-e66e4303a631}, !- Handle
  {6ebfb35a-2dd1-4be8-869a-c6e130c98145}, !- Name
  {ead0bfde-493b-413e-9f84-8e5cd86cc563}, !- Source Object
  10,                                     !- Outlet Port
  {450e58b1-115f-46fd-abe4-8daa8241184d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f41e4c-2979-4aef-85c2-bc0a6d83a499}, !- Handle
  {fb820e8e-0f1c-4048-ad71-c7ef1b783561}, !- Name
  {8cbfb87e-089e-4c8b-9035-dc89d7de3bfd}, !- Source Object
  3,                                      !- Outlet Port
  {ead0bfde-493b-413e-9f84-8e5cd86cc563}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6e1bdfdf-3ba5-4956-bf89-9fbc04beb9be}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {2e31d80e-e5e7-4c72-bb92-9f2e1212b9dd}, !- Inlet Node Name
  {fae35b81-71ad-4136-90b1-341a38af13f0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {88972b25-37f8-4631-aef1-f1057550d083}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {21c5d9a9-a594-477c-83ba-cbe638362f15}, !- Outlet Node Name
  {6f207720-1beb-4bc5-a482-15f6dcf42525}; !- Inlet Node Name 1

OS:Connection,
  {2e31d80e-e5e7-4c72-bb92-9f2e1212b9dd}, !- Handle
  {5786aba1-5a63-476a-942c-63983e94723f}, !- Name
  {450e58b1-115f-46fd-abe4-8daa8241184d}, !- Source Object
  3,                                      !- Outlet Port
  {6e1bdfdf-3ba5-4956-bf89-9fbc04beb9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c5d9a9-a594-477c-83ba-cbe638362f15}, !- Handle
  {bdcfff4b-9352-4526-a8d2-07f0a56670da}, !- Name
  {88972b25-37f8-4631-aef1-f1057550d083}, !- Source Object
  2,                                      !- Outlet Port
  {8cbfb87e-089e-4c8b-9035-dc89d7de3bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ea0de4b9-11ac-4a68-b468-b09558fb30ae}, !- Handle
  {ead0bfde-493b-413e-9f84-8e5cd86cc563}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f7aa333c-45d7-4b75-ad67-c04120e4c175}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {3bdecc6d-3604-4000-99a4-19dc9f9df6ff}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fe4dd228-36a6-4614-b33f-a6341cb70e99}, !- Handle
  T N1 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {48c15126-2671-4bdd-94ec-a290864ed149}, !- Control Zone Name
  {efbee6ec-5586-44ac-b89e-c4cd5ab105ec}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {ef7bb5f6-635b-4608-a171-d356d106040d}, !- Handle
  T N1 Apartment ZN SAC Fan,              !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {985a546e-159b-4db2-a47b-01b3e015053a}, !- Air Inlet Node Name
  {553060c4-72c0-4b9c-ac80-5692a843ed32}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {553060c4-72c0-4b9c-ac80-5692a843ed32}, !- Handle
  {e5cc9d7b-c7fe-4399-8dfa-f4be56d90538}, !- Name
  {ef7bb5f6-635b-4608-a171-d356d106040d}, !- Source Object
  9,                                      !- Outlet Port
  {efbee6ec-5586-44ac-b89e-c4cd5ab105ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {8feb1230-dc68-4f68-acd1-9254c214b92d}, !- Handle
  Curve Cubic 20,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {26d56a34-5b84-413e-8104-6279b6236179}, !- Handle
  T N1 Apartment ZN SAC 1spd DX AC Clg Coil 8kBtu/hr 14.0SEER, !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a3860a48-d09b-4fd6-9a1a-d18c560bdd79}, !- Air Inlet Node Name
  {04cd010c-8f44-4d54-936c-3b4f1a092894}, !- Air Outlet Node Name
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {1505cd3f-1ec9-42cb-9953-d4c3c7071ce1}, !- Handle
  T N1 Apartment ZN SAC 1spd DX AC Clg Coil 8kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {04cd010c-8f44-4d54-936c-3b4f1a092894}, !- Inlet Port
  {176fcd9a-c579-4f77-88a1-cded7e9dfafe}; !- Outlet Port

OS:Connection,
  {04cd010c-8f44-4d54-936c-3b4f1a092894}, !- Handle
  {9c4b7025-d340-4677-9a7c-fc246bc9b1b9}, !- Name
  {26d56a34-5b84-413e-8104-6279b6236179}, !- Source Object
  9,                                      !- Outlet Port
  {1505cd3f-1ec9-42cb-9953-d4c3c7071ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a1ad63ef-9c5a-4e02-93cc-08b31a1eeb43}, !- Handle
  T N1 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {cf49ac8a-2bf7-4318-a147-e8a8abe72151}, !- Maximum Fraction of Outdoor Air Schedule Name
  {636a91a7-0877-4b53-a064-276e4fd40f88}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {636a91a7-0877-4b53-a064-276e4fd40f88}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a29bf16a-4eff-40ec-913d-6a0a714ea0a8}, !- Handle
  T N1 Apartment ZN SAC OA System,        !- Name
  {a1ad63ef-9c5a-4e02-93cc-08b31a1eeb43}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {625e98b2-a5f2-4f71-b59a-eb07f6589d6c}, !- Mixed Air Node Name
  {9c3c22ca-cdf6-4b27-97a4-5b0a413d9633}, !- Outdoor Air Stream Node Name
  {ccc031c8-3925-4589-bd69-983cda5989d1}, !- Relief Air Stream Node Name
  {b231b141-5b9c-4824-84a9-6dded03b6d60}; !- Return Air Stream Node Name

OS:Node,
  {63e44334-faa7-4208-af99-3b9e4918ce5f}, !- Handle
  T N1 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fde9e913-efa5-485b-89cc-fe447750b63a}; !- Outlet Port

OS:Node,
  {376ed92a-092b-4930-8f9b-a2fa81236c21}, !- Handle
  T N1 Apartment ZN SAC Relief Air Node,  !- Name
  {30b74852-166a-4a37-8d15-935d0c4f63d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {76045471-12f7-465a-80e8-888894ce8f67}, !- Handle
  T N1 Apartment ZN SAC Mixed Air Node,   !- Name
  {625e98b2-a5f2-4f71-b59a-eb07f6589d6c}, !- Inlet Port
  {a3860a48-d09b-4fd6-9a1a-d18c560bdd79}; !- Outlet Port

OS:Connection,
  {b231b141-5b9c-4824-84a9-6dded03b6d60}, !- Handle
  {255f5730-3507-4158-a930-7548591ef98f}, !- Name
  {312ce4b1-e837-4532-aad9-bd7c4eb5c47d}, !- Source Object
  3,                                      !- Outlet Port
  {a29bf16a-4eff-40ec-913d-6a0a714ea0a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {625e98b2-a5f2-4f71-b59a-eb07f6589d6c}, !- Handle
  {645d3639-63a4-4060-ad26-2e67e6d58bbc}, !- Name
  {a29bf16a-4eff-40ec-913d-6a0a714ea0a8}, !- Source Object
  5,                                      !- Outlet Port
  {76045471-12f7-465a-80e8-888894ce8f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3860a48-d09b-4fd6-9a1a-d18c560bdd79}, !- Handle
  {43504d96-ad7c-4a82-8dca-0588f8bc91a6}, !- Name
  {76045471-12f7-465a-80e8-888894ce8f67}, !- Source Object
  3,                                      !- Outlet Port
  {26d56a34-5b84-413e-8104-6279b6236179}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f3c5cfd-f8f1-47be-b473-e7aff16bbd1a}, !- Handle
  T N1 Apartment ZN SAC Diffuser,         !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  {3a33034c-5120-4047-9633-e96d88a4e06d}, !- Air Inlet Node Name
  {ff91b3a6-3a1d-47de-90f7-e5847d3a8e39}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c51cd92e-2db3-4231-bbf3-32431ee06c85}, !- Handle
  T N1 Apartment ZN Return Air Node,      !- Name
  {e4b8b695-1682-484f-8664-5fba642e9e4d}, !- Inlet Port
  {6f207720-1beb-4bc5-a482-15f6dcf42525}; !- Outlet Port

OS:Connection,
  {c7b15d47-71bb-4a6f-b6e5-360319af2ea8}, !- Handle
  {b9090822-6423-4e90-988d-961f75ba758d}, !- Name
  {087f6db8-69d2-4fac-8129-01160565ae25}, !- Source Object
  3,                                      !- Outlet Port
  {2051ab41-f666-405a-a2b0-5459a7eb6010}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4b8b695-1682-484f-8664-5fba642e9e4d}, !- Handle
  {57a7169d-ad08-41e2-a028-2852a17ef20a}, !- Name
  {4438fea8-015d-4c6e-8596-9733397236dc}, !- Source Object
  3,                                      !- Outlet Port
  {c51cd92e-2db3-4231-bbf3-32431ee06c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f207720-1beb-4bc5-a482-15f6dcf42525}, !- Handle
  {cfc8af51-d8fe-44f5-938e-5c835f8e1ec1}, !- Name
  {c51cd92e-2db3-4231-bbf3-32431ee06c85}, !- Source Object
  3,                                      !- Outlet Port
  {88972b25-37f8-4631-aef1-f1057550d083}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {856f8188-204e-4412-8eea-f04b3e1c8e5f}, !- Handle
  T N1 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {fae35b81-71ad-4136-90b1-341a38af13f0}, !- Inlet Port
  {3a33034c-5120-4047-9633-e96d88a4e06d}; !- Outlet Port

OS:Connection,
  {fae35b81-71ad-4136-90b1-341a38af13f0}, !- Handle
  {ef7bfdb3-6f94-4c62-a8e6-54ede0f25f05}, !- Name
  {6e1bdfdf-3ba5-4956-bf89-9fbc04beb9be}, !- Source Object
  3,                                      !- Outlet Port
  {856f8188-204e-4412-8eea-f04b3e1c8e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a33034c-5120-4047-9633-e96d88a4e06d}, !- Handle
  {7e9fea7e-f1e7-4098-a24d-c5aac9031f23}, !- Name
  {856f8188-204e-4412-8eea-f04b3e1c8e5f}, !- Source Object
  3,                                      !- Outlet Port
  {6f3c5cfd-f8f1-47be-b473-e7aff16bbd1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff91b3a6-3a1d-47de-90f7-e5847d3a8e39}, !- Handle
  {2de8aeb1-3f44-402d-bd6a-cbe56649c0e9}, !- Name
  {6f3c5cfd-f8f1-47be-b473-e7aff16bbd1a}, !- Source Object
  4,                                      !- Outlet Port
  {087f6db8-69d2-4fac-8129-01160565ae25}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8f4f608a-70a4-4ae8-94b8-8b427aa90492}, !- Handle
  T N2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, !- Availability Schedule
  {15596bc2-400d-4323-bdee-aa36e4739245}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {62933218-33bc-46c7-9f65-98a622d912fb}, !- Supply Side Inlet Node Name
  {00b71c7a-7266-4657-bd4d-ec75e11b6323}, !- Demand Side Outlet Node Name
  {dea40576-b614-4a08-aea2-c511b0729fc8}, !- Demand Side Inlet Node A
  {4c7c9c54-48a3-41a8-a8f9-8495874a7aa5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c2ff1259-93d7-4e66-8cbe-d5ae41f2441f}, !- Demand Mixer Name
  {9187db3e-332e-40ee-b7fa-bf12853b8c79}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb3ccf85-018a-4f16-a0a9-2450f679a81e}, !- Handle
  T N2 Apartment ZN SAC Supply Inlet Node, !- Name
  {62933218-33bc-46c7-9f65-98a622d912fb}, !- Inlet Port
  {818f26d9-b57b-4ee8-aa6e-22939ea4f069}; !- Outlet Port

OS:Node,
  {79dc0a9c-f1c4-488a-9725-8faa0d5a9554}, !- Handle
  T N2 Apartment ZN SAC Supply Outlet Node, !- Name
  {eb62d3e1-aa5e-47a8-baf2-6d26845ffab8}, !- Inlet Port
  {4c7c9c54-48a3-41a8-a8f9-8495874a7aa5}; !- Outlet Port

OS:Connection,
  {62933218-33bc-46c7-9f65-98a622d912fb}, !- Handle
  {3a0ddd9d-b779-4afd-82ea-707ac38e8f4f}, !- Name
  {8f4f608a-70a4-4ae8-94b8-8b427aa90492}, !- Source Object
  8,                                      !- Outlet Port
  {bb3ccf85-018a-4f16-a0a9-2450f679a81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c7c9c54-48a3-41a8-a8f9-8495874a7aa5}, !- Handle
  {10b966b1-53d6-4d43-b703-3d7e814f44dd}, !- Name
  {79dc0a9c-f1c4-488a-9725-8faa0d5a9554}, !- Source Object
  3,                                      !- Outlet Port
  {8f4f608a-70a4-4ae8-94b8-8b427aa90492}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0460616b-3686-4d01-8cc9-16e64b1df46b}, !- Handle
  T N2 Apartment ZN SAC Demand Inlet Node, !- Name
  {dea40576-b614-4a08-aea2-c511b0729fc8}, !- Inlet Port
  {405b6498-bb02-4183-bcf0-2fac39c7879b}; !- Outlet Port

OS:Node,
  {7ae744c1-fb51-4c0d-a95b-d91909c1a9ec}, !- Handle
  T N2 Apartment ZN SAC Demand Outlet Node, !- Name
  {ad861dbe-01a4-4634-ba53-6e963c22be70}, !- Inlet Port
  {00b71c7a-7266-4657-bd4d-ec75e11b6323}; !- Outlet Port

OS:Node,
  {50692bb4-116d-4a66-927d-5e62698e73ca}, !- Handle
  T N2 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {4939e300-4bc7-4bf8-b182-c12150492ab1}, !- Inlet Port
  {9ee4211f-69c7-407c-9459-e498632c75fe}; !- Outlet Port

OS:Connection,
  {dea40576-b614-4a08-aea2-c511b0729fc8}, !- Handle
  {600cd39c-926b-48c2-8c9c-d5afcc0c9400}, !- Name
  {8f4f608a-70a4-4ae8-94b8-8b427aa90492}, !- Source Object
  10,                                     !- Outlet Port
  {0460616b-3686-4d01-8cc9-16e64b1df46b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b71c7a-7266-4657-bd4d-ec75e11b6323}, !- Handle
  {e8191356-7c95-44aa-aed8-093562c3a371}, !- Name
  {7ae744c1-fb51-4c0d-a95b-d91909c1a9ec}, !- Source Object
  3,                                      !- Outlet Port
  {8f4f608a-70a4-4ae8-94b8-8b427aa90492}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9187db3e-332e-40ee-b7fa-bf12853b8c79}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {405b6498-bb02-4183-bcf0-2fac39c7879b}, !- Inlet Node Name
  {c8cb79c2-0741-4fcd-9ed1-1c72901c2e31}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c2ff1259-93d7-4e66-8cbe-d5ae41f2441f}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {ad861dbe-01a4-4634-ba53-6e963c22be70}, !- Outlet Node Name
  {4787bf28-9caa-4921-9701-2bdbe4d4f0cd}; !- Inlet Node Name 1

OS:Connection,
  {405b6498-bb02-4183-bcf0-2fac39c7879b}, !- Handle
  {d1f8683d-c7a6-42f8-95a6-6ebde84bcc32}, !- Name
  {0460616b-3686-4d01-8cc9-16e64b1df46b}, !- Source Object
  3,                                      !- Outlet Port
  {9187db3e-332e-40ee-b7fa-bf12853b8c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad861dbe-01a4-4634-ba53-6e963c22be70}, !- Handle
  {f4dce6a7-67cb-405e-af07-12a44a7a0839}, !- Name
  {c2ff1259-93d7-4e66-8cbe-d5ae41f2441f}, !- Source Object
  2,                                      !- Outlet Port
  {7ae744c1-fb51-4c0d-a95b-d91909c1a9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0a5d53e5-67d7-4cd9-9b9a-a3d78fe34e41}, !- Handle
  {8f4f608a-70a4-4ae8-94b8-8b427aa90492}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {15596bc2-400d-4323-bdee-aa36e4739245}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {c9d50883-daf6-48cd-a014-a5655928803b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e76fe8f1-0e86-4d55-8b94-8697f937e7e2}, !- Handle
  T N2 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {131d6b6e-e2ba-4311-b325-aa2e3b670d6e}, !- Control Zone Name
  {79dc0a9c-f1c4-488a-9725-8faa0d5a9554}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d8e3388e-5bbf-48dc-aede-cf783dd16cbe}, !- Handle
  T N2 Apartment ZN SAC Fan,              !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1ee59d89-5021-4319-b05f-27555cac101a}, !- Air Inlet Node Name
  {eb62d3e1-aa5e-47a8-baf2-6d26845ffab8}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {eb62d3e1-aa5e-47a8-baf2-6d26845ffab8}, !- Handle
  {8dc443b5-bd48-48f4-80ff-bebb0a4f25b3}, !- Name
  {d8e3388e-5bbf-48dc-aede-cf783dd16cbe}, !- Source Object
  9,                                      !- Outlet Port
  {79dc0a9c-f1c4-488a-9725-8faa0d5a9554}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {0887e2e2-1bd1-4434-9420-1bdc69d4d1d7}, !- Handle
  Curve Cubic 21,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a1ae8f2e-a2dc-404e-8e00-fe5600557f12}, !- Handle
  T N2 Apartment ZN SAC 1spd DX AC Clg Coil 8kBtu/hr 14.0SEER, !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {31895dec-9245-47e5-84c6-65946f165e86}, !- Air Inlet Node Name
  {9ac4498e-c972-4384-827d-aedc2bb89d60}, !- Air Outlet Node Name
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f105ad1b-ee1e-48d1-98d3-0ce2b2989079}, !- Handle
  T N2 Apartment ZN SAC 1spd DX AC Clg Coil 8kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {9ac4498e-c972-4384-827d-aedc2bb89d60}, !- Inlet Port
  {8b46eab2-2702-4ec9-b303-cb87f876dc2b}; !- Outlet Port

OS:Connection,
  {9ac4498e-c972-4384-827d-aedc2bb89d60}, !- Handle
  {0efb4418-bd34-46c6-8314-68aa2374414f}, !- Name
  {a1ae8f2e-a2dc-404e-8e00-fe5600557f12}, !- Source Object
  9,                                      !- Outlet Port
  {f105ad1b-ee1e-48d1-98d3-0ce2b2989079}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5e6823a8-40e0-4278-8f13-14c36cec7076}, !- Handle
  T N2 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {57ee93b0-e6f1-48b8-83e7-b57e01df18e7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {93185718-b8ce-4027-94eb-d333b99cc765}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {93185718-b8ce-4027-94eb-d333b99cc765}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f3d05ea5-7002-4ce4-9ca6-db0cacac9e51}, !- Handle
  T N2 Apartment ZN SAC OA System,        !- Name
  {5e6823a8-40e0-4278-8f13-14c36cec7076}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {94d388fd-d891-4add-ada9-c4d969eb7e00}, !- Mixed Air Node Name
  {ce828ffd-6a02-4d06-8631-10aec75c0de3}, !- Outdoor Air Stream Node Name
  {0e1bf780-404c-4795-806f-b2f9ab75053a}, !- Relief Air Stream Node Name
  {818f26d9-b57b-4ee8-aa6e-22939ea4f069}; !- Return Air Stream Node Name

OS:Node,
  {87c4ca4a-792a-44fb-bd01-b2c08bc2079f}, !- Handle
  T N2 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {73bb1efe-b820-47dd-88a8-5b9c25e52fa2}; !- Outlet Port

OS:Node,
  {8c277525-642d-4ea2-8c3e-4fa2fb6aa343}, !- Handle
  T N2 Apartment ZN SAC Relief Air Node,  !- Name
  {0d34f134-9f28-489a-8cd7-131f6e3f8ac0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f6400965-4210-4caa-b5e6-baeb2407cfab}, !- Handle
  T N2 Apartment ZN SAC Mixed Air Node,   !- Name
  {94d388fd-d891-4add-ada9-c4d969eb7e00}, !- Inlet Port
  {31895dec-9245-47e5-84c6-65946f165e86}; !- Outlet Port

OS:Connection,
  {818f26d9-b57b-4ee8-aa6e-22939ea4f069}, !- Handle
  {63589a5e-c329-4132-babb-2c498d05fd7b}, !- Name
  {bb3ccf85-018a-4f16-a0a9-2450f679a81e}, !- Source Object
  3,                                      !- Outlet Port
  {f3d05ea5-7002-4ce4-9ca6-db0cacac9e51}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {94d388fd-d891-4add-ada9-c4d969eb7e00}, !- Handle
  {d213208b-8d9e-4104-b5dc-db62346c2421}, !- Name
  {f3d05ea5-7002-4ce4-9ca6-db0cacac9e51}, !- Source Object
  5,                                      !- Outlet Port
  {f6400965-4210-4caa-b5e6-baeb2407cfab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31895dec-9245-47e5-84c6-65946f165e86}, !- Handle
  {cbd7efd1-ad70-4bcd-a8ee-c9c702fcb69b}, !- Name
  {f6400965-4210-4caa-b5e6-baeb2407cfab}, !- Source Object
  3,                                      !- Outlet Port
  {a1ae8f2e-a2dc-404e-8e00-fe5600557f12}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f88a696-7754-4e81-9ec6-03bee0c788ce}, !- Handle
  T N2 Apartment ZN SAC Diffuser,         !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  {e5b16b33-772c-4a94-ac1c-78c3763dc3fa}, !- Air Inlet Node Name
  {4939e300-4bc7-4bf8-b182-c12150492ab1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {22b13eb0-f747-4b05-9e55-623d1860be35}, !- Handle
  T N2 Apartment ZN Return Air Node,      !- Name
  {f611ee0a-5baf-4555-8330-c43ab3f8024d}, !- Inlet Port
  {4787bf28-9caa-4921-9701-2bdbe4d4f0cd}; !- Outlet Port

OS:Connection,
  {9ee4211f-69c7-407c-9459-e498632c75fe}, !- Handle
  {73a26411-b6a3-4180-add7-57e01cb32ced}, !- Name
  {50692bb4-116d-4a66-927d-5e62698e73ca}, !- Source Object
  3,                                      !- Outlet Port
  {6b4e306a-d7dc-4fee-ab51-b2abb754027e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f611ee0a-5baf-4555-8330-c43ab3f8024d}, !- Handle
  {3adf12f6-11ef-4bca-b4a8-c3755975f93a}, !- Name
  {f66f62bd-3816-47eb-9f7f-053f8c8d9a78}, !- Source Object
  3,                                      !- Outlet Port
  {22b13eb0-f747-4b05-9e55-623d1860be35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4787bf28-9caa-4921-9701-2bdbe4d4f0cd}, !- Handle
  {97513af1-6209-4dfa-8127-15d9cb235428}, !- Name
  {22b13eb0-f747-4b05-9e55-623d1860be35}, !- Source Object
  3,                                      !- Outlet Port
  {c2ff1259-93d7-4e66-8cbe-d5ae41f2441f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc36937a-f19b-4538-b673-43bb426b4ef9}, !- Handle
  T N2 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {c8cb79c2-0741-4fcd-9ed1-1c72901c2e31}, !- Inlet Port
  {e5b16b33-772c-4a94-ac1c-78c3763dc3fa}; !- Outlet Port

OS:Connection,
  {c8cb79c2-0741-4fcd-9ed1-1c72901c2e31}, !- Handle
  {eb011643-6443-4919-879b-5a07d1b5468d}, !- Name
  {9187db3e-332e-40ee-b7fa-bf12853b8c79}, !- Source Object
  3,                                      !- Outlet Port
  {fc36937a-f19b-4538-b673-43bb426b4ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b16b33-772c-4a94-ac1c-78c3763dc3fa}, !- Handle
  {a6b1b137-cb5d-497d-ac0f-1223e03a49ba}, !- Name
  {fc36937a-f19b-4538-b673-43bb426b4ef9}, !- Source Object
  3,                                      !- Outlet Port
  {6f88a696-7754-4e81-9ec6-03bee0c788ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4939e300-4bc7-4bf8-b182-c12150492ab1}, !- Handle
  {dd4a6a6f-8830-42e2-ac82-d72a3b1381a7}, !- Name
  {6f88a696-7754-4e81-9ec6-03bee0c788ce}, !- Source Object
  4,                                      !- Outlet Port
  {50692bb4-116d-4a66-927d-5e62698e73ca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {84acefde-60be-40db-be17-ea26e939b604}, !- Handle
  T S1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, !- Availability Schedule
  {464cdda3-1a3d-4963-bce3-8a98446f2cb6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e20cbb0b-74c9-40f0-86a3-14f842c6b961}, !- Supply Side Inlet Node Name
  {37007f23-82e8-4669-9ad9-7a1fb46e2e36}, !- Demand Side Outlet Node Name
  {7bba8100-0e1e-46c3-9a1d-55a7b24cb422}, !- Demand Side Inlet Node A
  {fbc6a7c1-7687-4039-b264-3b78fe1e630a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {395397e7-8830-4b71-90eb-a253d5b60c9e}, !- Demand Mixer Name
  {29c09eb0-74e6-4836-9767-b8e4f68873b5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ea533ca-1bef-44c4-b9fb-545c5da10be1}, !- Handle
  T S1 Apartment ZN SAC Supply Inlet Node, !- Name
  {e20cbb0b-74c9-40f0-86a3-14f842c6b961}, !- Inlet Port
  {813871d9-0445-4b93-b271-1a5228b5bf4f}; !- Outlet Port

OS:Node,
  {82808bbb-27ca-4e8d-8713-3438290904a8}, !- Handle
  T S1 Apartment ZN SAC Supply Outlet Node, !- Name
  {878a0f0d-ae34-4df0-9971-53fe3c6f7e00}, !- Inlet Port
  {fbc6a7c1-7687-4039-b264-3b78fe1e630a}; !- Outlet Port

OS:Connection,
  {e20cbb0b-74c9-40f0-86a3-14f842c6b961}, !- Handle
  {77e9cb86-e68b-4d7b-bb37-c614ad2fa3ec}, !- Name
  {84acefde-60be-40db-be17-ea26e939b604}, !- Source Object
  8,                                      !- Outlet Port
  {1ea533ca-1bef-44c4-b9fb-545c5da10be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc6a7c1-7687-4039-b264-3b78fe1e630a}, !- Handle
  {3d6e4a3a-1bfe-428d-9e3e-22f9fae157c6}, !- Name
  {82808bbb-27ca-4e8d-8713-3438290904a8}, !- Source Object
  3,                                      !- Outlet Port
  {84acefde-60be-40db-be17-ea26e939b604}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {128694ec-b285-46f1-8fc6-88f9d6658ed4}, !- Handle
  T S1 Apartment ZN SAC Demand Inlet Node, !- Name
  {7bba8100-0e1e-46c3-9a1d-55a7b24cb422}, !- Inlet Port
  {e6b8a9af-0b9b-4099-b64d-3a2c4b62341f}; !- Outlet Port

OS:Node,
  {220d72a3-a7cf-4da9-832b-b06369b846c5}, !- Handle
  T S1 Apartment ZN SAC Demand Outlet Node, !- Name
  {770f2668-552e-42c5-a827-e8b5aed01479}, !- Inlet Port
  {37007f23-82e8-4669-9ad9-7a1fb46e2e36}; !- Outlet Port

OS:Node,
  {5a95c1e3-39ba-47e5-8904-bb622d76e762}, !- Handle
  T S1 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {ea0c4a30-2170-4f1e-821c-244bb8e697a5}, !- Inlet Port
  {5897ff9f-85cc-4ed2-be39-cfbc9bc1580e}; !- Outlet Port

OS:Connection,
  {7bba8100-0e1e-46c3-9a1d-55a7b24cb422}, !- Handle
  {c8c31910-4339-4cf1-bd2d-e895d7c9b5ed}, !- Name
  {84acefde-60be-40db-be17-ea26e939b604}, !- Source Object
  10,                                     !- Outlet Port
  {128694ec-b285-46f1-8fc6-88f9d6658ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37007f23-82e8-4669-9ad9-7a1fb46e2e36}, !- Handle
  {479ef7c0-f004-4f87-ab3f-00e0f226b07d}, !- Name
  {220d72a3-a7cf-4da9-832b-b06369b846c5}, !- Source Object
  3,                                      !- Outlet Port
  {84acefde-60be-40db-be17-ea26e939b604}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {29c09eb0-74e6-4836-9767-b8e4f68873b5}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {e6b8a9af-0b9b-4099-b64d-3a2c4b62341f}, !- Inlet Node Name
  {bdb0b1c2-1142-4912-b972-de9932c4798b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {395397e7-8830-4b71-90eb-a253d5b60c9e}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {770f2668-552e-42c5-a827-e8b5aed01479}, !- Outlet Node Name
  {55ed4c55-c86b-48d9-a69a-2c73e06376cb}; !- Inlet Node Name 1

OS:Connection,
  {e6b8a9af-0b9b-4099-b64d-3a2c4b62341f}, !- Handle
  {59dd3f92-0fae-4bdf-aee8-4708c5cd62f9}, !- Name
  {128694ec-b285-46f1-8fc6-88f9d6658ed4}, !- Source Object
  3,                                      !- Outlet Port
  {29c09eb0-74e6-4836-9767-b8e4f68873b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {770f2668-552e-42c5-a827-e8b5aed01479}, !- Handle
  {fec0854a-30f1-4a0b-89aa-e18f55abd866}, !- Name
  {395397e7-8830-4b71-90eb-a253d5b60c9e}, !- Source Object
  2,                                      !- Outlet Port
  {220d72a3-a7cf-4da9-832b-b06369b846c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {152d01e8-5935-4d08-b107-7aed0d592ecd}, !- Handle
  {84acefde-60be-40db-be17-ea26e939b604}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {464cdda3-1a3d-4963-bce3-8a98446f2cb6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {c5977d17-c816-44c0-a337-82714c9c168c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8351b308-1bb5-49b2-bdf8-0c4c14f57006}, !- Handle
  T S1 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c589e319-e482-4320-95b5-7e1c5fc39727}, !- Control Zone Name
  {82808bbb-27ca-4e8d-8713-3438290904a8}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f01854a4-63ca-426c-a284-29156292c130}, !- Handle
  T S1 Apartment ZN SAC Fan,              !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {70259022-9d7c-4809-bec5-e559fd7884b6}, !- Air Inlet Node Name
  {878a0f0d-ae34-4df0-9971-53fe3c6f7e00}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {878a0f0d-ae34-4df0-9971-53fe3c6f7e00}, !- Handle
  {0cbbae40-ebc2-454b-8d12-86c82c54ea43}, !- Name
  {f01854a4-63ca-426c-a284-29156292c130}, !- Source Object
  9,                                      !- Outlet Port
  {82808bbb-27ca-4e8d-8713-3438290904a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {be709a63-36a9-4051-a2ff-3e5d423f0459}, !- Handle
  Curve Cubic 22,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {77a9d1ce-98f7-45ea-84f9-fd4b846bda8e}, !- Handle
  T S1 Apartment ZN SAC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER, !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7164c2a7-5806-42b6-9e2b-67543642dd89}, !- Air Inlet Node Name
  {1c70b92e-bc54-4b1f-ad2b-a9c1ad4a11ad}, !- Air Outlet Node Name
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {16ac6047-77b1-4a47-804a-54ef76eddda9}, !- Handle
  T S1 Apartment ZN SAC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {1c70b92e-bc54-4b1f-ad2b-a9c1ad4a11ad}, !- Inlet Port
  {4120d235-0693-403e-92a6-630f4596b625}; !- Outlet Port

OS:Connection,
  {1c70b92e-bc54-4b1f-ad2b-a9c1ad4a11ad}, !- Handle
  {aa227789-5c91-400d-83fb-fe435089d35d}, !- Name
  {77a9d1ce-98f7-45ea-84f9-fd4b846bda8e}, !- Source Object
  9,                                      !- Outlet Port
  {16ac6047-77b1-4a47-804a-54ef76eddda9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {18796b2e-56b5-4318-a908-0ab969cab9a2}, !- Handle
  T S1 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {477ff3bc-6a5a-4911-9b58-1cbce36596a5}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a3361d6c-fb18-4968-9df8-90914a6a4ea0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a3361d6c-fb18-4968-9df8-90914a6a4ea0}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8fc12633-6bb1-4bf6-993c-155703e5baac}, !- Handle
  T S1 Apartment ZN SAC OA System,        !- Name
  {18796b2e-56b5-4318-a908-0ab969cab9a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6c9bcb8b-30fc-421e-80cc-cc6417310973}, !- Mixed Air Node Name
  {d87c8f20-c7c9-4c02-a41e-a3bfdc1bc9b5}, !- Outdoor Air Stream Node Name
  {a2e87e90-9e39-48fd-99f5-fb585ef60f2f}, !- Relief Air Stream Node Name
  {813871d9-0445-4b93-b271-1a5228b5bf4f}; !- Return Air Stream Node Name

OS:Node,
  {e6911fc3-2564-4b3b-95c5-db9f51755b89}, !- Handle
  T S1 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1866a58c-f18a-46c4-9450-3a2cfc918aa1}; !- Outlet Port

OS:Node,
  {6a7a1aa7-2c3a-4e72-b456-ce80f777c0ad}, !- Handle
  T S1 Apartment ZN SAC Relief Air Node,  !- Name
  {7b035d9b-e2ce-4316-b87a-fb6a2afd36fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {45c7d47e-e4fc-49c5-9083-d4d68ed4e089}, !- Handle
  T S1 Apartment ZN SAC Mixed Air Node,   !- Name
  {6c9bcb8b-30fc-421e-80cc-cc6417310973}, !- Inlet Port
  {7164c2a7-5806-42b6-9e2b-67543642dd89}; !- Outlet Port

OS:Connection,
  {813871d9-0445-4b93-b271-1a5228b5bf4f}, !- Handle
  {b66c6cac-8de4-4b6c-8938-a269b2a7f931}, !- Name
  {1ea533ca-1bef-44c4-b9fb-545c5da10be1}, !- Source Object
  3,                                      !- Outlet Port
  {8fc12633-6bb1-4bf6-993c-155703e5baac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6c9bcb8b-30fc-421e-80cc-cc6417310973}, !- Handle
  {55bb723f-4440-4ac3-93f9-514921377c9e}, !- Name
  {8fc12633-6bb1-4bf6-993c-155703e5baac}, !- Source Object
  5,                                      !- Outlet Port
  {45c7d47e-e4fc-49c5-9083-d4d68ed4e089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7164c2a7-5806-42b6-9e2b-67543642dd89}, !- Handle
  {e336dbe1-0600-4ec8-90cc-10c34a357ea9}, !- Name
  {45c7d47e-e4fc-49c5-9083-d4d68ed4e089}, !- Source Object
  3,                                      !- Outlet Port
  {77a9d1ce-98f7-45ea-84f9-fd4b846bda8e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {922879e6-b905-4894-9418-582f73fbe887}, !- Handle
  T S1 Apartment ZN SAC Diffuser,         !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  {48fc88a2-3af1-4ebb-a1b4-09c514386dab}, !- Air Inlet Node Name
  {ea0c4a30-2170-4f1e-821c-244bb8e697a5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32142afb-a569-4ed2-a046-5cdba439dc98}, !- Handle
  T S1 Apartment ZN Return Air Node,      !- Name
  {92e92836-318c-475b-a3bd-24c1f99b184e}, !- Inlet Port
  {55ed4c55-c86b-48d9-a69a-2c73e06376cb}; !- Outlet Port

OS:Connection,
  {5897ff9f-85cc-4ed2-be39-cfbc9bc1580e}, !- Handle
  {d138eee9-91f1-4f46-937f-3ed45c4bcf1e}, !- Name
  {5a95c1e3-39ba-47e5-8904-bb622d76e762}, !- Source Object
  3,                                      !- Outlet Port
  {74844ea9-d54e-4c26-b37e-647a8873641b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92e92836-318c-475b-a3bd-24c1f99b184e}, !- Handle
  {e761463b-89bb-422a-b166-697135d4f2c3}, !- Name
  {6b3ecc54-4172-4f96-b5f2-f00b2165e4f9}, !- Source Object
  3,                                      !- Outlet Port
  {32142afb-a569-4ed2-a046-5cdba439dc98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55ed4c55-c86b-48d9-a69a-2c73e06376cb}, !- Handle
  {df3db9f2-945b-4f4e-a753-8b4eb945b3a5}, !- Name
  {32142afb-a569-4ed2-a046-5cdba439dc98}, !- Source Object
  3,                                      !- Outlet Port
  {395397e7-8830-4b71-90eb-a253d5b60c9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74beed27-f156-46a7-8672-c19363898e1e}, !- Handle
  T S1 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {bdb0b1c2-1142-4912-b972-de9932c4798b}, !- Inlet Port
  {48fc88a2-3af1-4ebb-a1b4-09c514386dab}; !- Outlet Port

OS:Connection,
  {bdb0b1c2-1142-4912-b972-de9932c4798b}, !- Handle
  {2dae6912-f0a3-4ecc-bb1d-1b97de71edfc}, !- Name
  {29c09eb0-74e6-4836-9767-b8e4f68873b5}, !- Source Object
  3,                                      !- Outlet Port
  {74beed27-f156-46a7-8672-c19363898e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48fc88a2-3af1-4ebb-a1b4-09c514386dab}, !- Handle
  {e3b79512-bdd3-4ffc-a674-0b4fa924a363}, !- Name
  {74beed27-f156-46a7-8672-c19363898e1e}, !- Source Object
  3,                                      !- Outlet Port
  {922879e6-b905-4894-9418-582f73fbe887}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea0c4a30-2170-4f1e-821c-244bb8e697a5}, !- Handle
  {9d2d0e05-cca9-4de7-a71e-7591046e22f9}, !- Name
  {922879e6-b905-4894-9418-582f73fbe887}, !- Source Object
  4,                                      !- Outlet Port
  {5a95c1e3-39ba-47e5-8904-bb622d76e762}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ce6ac2b6-1314-4b6e-a385-2abd097bc343}, !- Handle
  T S2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, !- Availability Schedule
  {85ec0bef-cd42-4a66-8e7d-57fe0bb1de1c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {28ce57be-dc1c-46cb-b536-59b0f957cff5}, !- Supply Side Inlet Node Name
  {a4432dd2-aeb7-42cd-b6c6-1243a3519284}, !- Demand Side Outlet Node Name
  {6730bd5f-eef8-4808-9f86-0e40833f02bd}, !- Demand Side Inlet Node A
  {bf04f5c5-2323-4764-8a3d-6d5bcc33e815}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {45b00449-ee74-4624-aae3-6ce3c236510f}, !- Demand Mixer Name
  {03be745a-f659-47eb-b5a1-cf95e4fb1555}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {77ef5444-efc7-4bb1-b619-b9ecb3d57ac0}, !- Handle
  T S2 Apartment ZN SAC Supply Inlet Node, !- Name
  {28ce57be-dc1c-46cb-b536-59b0f957cff5}, !- Inlet Port
  {47640ebe-2c49-407c-accd-db335fdcfe62}; !- Outlet Port

OS:Node,
  {029fe8aa-2af4-42a3-b01a-f95248db6101}, !- Handle
  T S2 Apartment ZN SAC Supply Outlet Node, !- Name
  {a756c77c-cd7e-46af-a4a6-6372762d4a78}, !- Inlet Port
  {bf04f5c5-2323-4764-8a3d-6d5bcc33e815}; !- Outlet Port

OS:Connection,
  {28ce57be-dc1c-46cb-b536-59b0f957cff5}, !- Handle
  {8eec876c-19a2-448f-bab9-fa73c60f94f3}, !- Name
  {ce6ac2b6-1314-4b6e-a385-2abd097bc343}, !- Source Object
  8,                                      !- Outlet Port
  {77ef5444-efc7-4bb1-b619-b9ecb3d57ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf04f5c5-2323-4764-8a3d-6d5bcc33e815}, !- Handle
  {d239d0ca-5665-4a33-96eb-1ed673cb6df7}, !- Name
  {029fe8aa-2af4-42a3-b01a-f95248db6101}, !- Source Object
  3,                                      !- Outlet Port
  {ce6ac2b6-1314-4b6e-a385-2abd097bc343}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7dabd229-6032-41bf-ab2f-6d915c180da7}, !- Handle
  T S2 Apartment ZN SAC Demand Inlet Node, !- Name
  {6730bd5f-eef8-4808-9f86-0e40833f02bd}, !- Inlet Port
  {cdba0b1a-1c5f-4aa1-b7d3-d265ecb7d072}; !- Outlet Port

OS:Node,
  {11fd7af1-60db-4bcf-bb63-b2f1398d7cf6}, !- Handle
  T S2 Apartment ZN SAC Demand Outlet Node, !- Name
  {77a27e05-85af-46ef-9692-0837f257425c}, !- Inlet Port
  {a4432dd2-aeb7-42cd-b6c6-1243a3519284}; !- Outlet Port

OS:Node,
  {41d7b785-b3a7-4a9e-9dc2-a53c1f7317a8}, !- Handle
  T S2 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {e007efc8-98cf-4bdd-ad67-c12c42a4cd43}, !- Inlet Port
  {97bc69aa-dc16-470f-b77f-203e64a49414}; !- Outlet Port

OS:Connection,
  {6730bd5f-eef8-4808-9f86-0e40833f02bd}, !- Handle
  {857ddf22-8c6e-4132-9105-6dd57dc7b082}, !- Name
  {ce6ac2b6-1314-4b6e-a385-2abd097bc343}, !- Source Object
  10,                                     !- Outlet Port
  {7dabd229-6032-41bf-ab2f-6d915c180da7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4432dd2-aeb7-42cd-b6c6-1243a3519284}, !- Handle
  {e7b0ff49-19c4-4534-8fb7-d3ccfe711689}, !- Name
  {11fd7af1-60db-4bcf-bb63-b2f1398d7cf6}, !- Source Object
  3,                                      !- Outlet Port
  {ce6ac2b6-1314-4b6e-a385-2abd097bc343}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03be745a-f659-47eb-b5a1-cf95e4fb1555}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {cdba0b1a-1c5f-4aa1-b7d3-d265ecb7d072}, !- Inlet Node Name
  {c9f1e975-9b75-4ef9-93b1-f3ac7c4f7c21}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {45b00449-ee74-4624-aae3-6ce3c236510f}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {77a27e05-85af-46ef-9692-0837f257425c}, !- Outlet Node Name
  {6822bd65-d20f-4126-abb9-df91d6ba6e2d}; !- Inlet Node Name 1

OS:Connection,
  {cdba0b1a-1c5f-4aa1-b7d3-d265ecb7d072}, !- Handle
  {f998847a-9650-474b-ac97-7645555f314f}, !- Name
  {7dabd229-6032-41bf-ab2f-6d915c180da7}, !- Source Object
  3,                                      !- Outlet Port
  {03be745a-f659-47eb-b5a1-cf95e4fb1555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a27e05-85af-46ef-9692-0837f257425c}, !- Handle
  {daed111c-d42b-4a64-84fa-f847e8d78c3e}, !- Name
  {45b00449-ee74-4624-aae3-6ce3c236510f}, !- Source Object
  2,                                      !- Outlet Port
  {11fd7af1-60db-4bcf-bb63-b2f1398d7cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2e2b3a60-37d6-4e86-99fb-22a30b6924db}, !- Handle
  {ce6ac2b6-1314-4b6e-a385-2abd097bc343}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {85ec0bef-cd42-4a66-8e7d-57fe0bb1de1c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {e3eeec67-c2de-4eba-aaa2-4c05ca6d0a93}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {51e36f16-560c-40d7-b6dc-ab9a45eca0c4}, !- Handle
  T S2 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {af289e4a-824c-4df7-b9aa-28c0360f9513}, !- Control Zone Name
  {029fe8aa-2af4-42a3-b01a-f95248db6101}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {b831761d-9ec8-461c-9070-a47edb45f2f2}, !- Handle
  T S2 Apartment ZN SAC Fan,              !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ffb33c68-d415-4deb-818d-75bd04f0cf89}, !- Air Inlet Node Name
  {a756c77c-cd7e-46af-a4a6-6372762d4a78}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {a756c77c-cd7e-46af-a4a6-6372762d4a78}, !- Handle
  {c0140f87-547c-44d1-a759-99173022dc26}, !- Name
  {b831761d-9ec8-461c-9070-a47edb45f2f2}, !- Source Object
  9,                                      !- Outlet Port
  {029fe8aa-2af4-42a3-b01a-f95248db6101}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {5c2bd002-a139-4bea-a7c6-1a9cf04a0061}, !- Handle
  Curve Cubic 23,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3abbc752-0043-4dab-a1c1-dd1526112be9}, !- Handle
  T S2 Apartment ZN SAC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER, !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {06d1d936-3c5f-4f90-9d11-d9d8a7836ceb}, !- Air Inlet Node Name
  {f97697a5-4bd7-4841-86f2-83bf6cd601de}, !- Air Outlet Node Name
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b8e4c19e-2d0b-41c2-bd03-07179be6c8d3}, !- Handle
  T S2 Apartment ZN SAC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {f97697a5-4bd7-4841-86f2-83bf6cd601de}, !- Inlet Port
  {8936874e-352c-494e-88a2-11ccc11b5ca0}; !- Outlet Port

OS:Connection,
  {f97697a5-4bd7-4841-86f2-83bf6cd601de}, !- Handle
  {07a9eb26-f835-42a9-babc-870969d9d4c9}, !- Name
  {3abbc752-0043-4dab-a1c1-dd1526112be9}, !- Source Object
  9,                                      !- Outlet Port
  {b8e4c19e-2d0b-41c2-bd03-07179be6c8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3f96ab6a-3a81-4ae2-a391-e5923913b7bc}, !- Handle
  T S2 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {20273c15-5166-4509-b6be-1614b039d33e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {da205410-9ab2-44a6-8770-638aa1a3712d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {da205410-9ab2-44a6-8770-638aa1a3712d}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5be67134-0877-4faf-8f39-11fce2a0af10}, !- Handle
  T S2 Apartment ZN SAC OA System,        !- Name
  {3f96ab6a-3a81-4ae2-a391-e5923913b7bc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {313e8d74-0211-4ded-9338-734c27cca673}, !- Mixed Air Node Name
  {b697f5f1-5a25-4985-bf31-9b5014b6c919}, !- Outdoor Air Stream Node Name
  {fd9df49a-bcb6-48a9-be59-8498b8f7387b}, !- Relief Air Stream Node Name
  {47640ebe-2c49-407c-accd-db335fdcfe62}; !- Return Air Stream Node Name

OS:Node,
  {e74a7809-58a2-4043-8040-e7d29f7f1670}, !- Handle
  T S2 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3d3f8716-4eb7-462a-adb2-dff21c66be67}; !- Outlet Port

OS:Node,
  {fab26ef5-228e-4ee5-a108-a558bf3214ad}, !- Handle
  T S2 Apartment ZN SAC Relief Air Node,  !- Name
  {8ab9b409-5953-4fc6-8246-04fabfdb6c3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {83f71c54-53f6-433b-8a74-93a3b90d6399}, !- Handle
  T S2 Apartment ZN SAC Mixed Air Node,   !- Name
  {313e8d74-0211-4ded-9338-734c27cca673}, !- Inlet Port
  {06d1d936-3c5f-4f90-9d11-d9d8a7836ceb}; !- Outlet Port

OS:Connection,
  {47640ebe-2c49-407c-accd-db335fdcfe62}, !- Handle
  {81056599-ec10-4ac9-9d9a-8bf5ae8ef73b}, !- Name
  {77ef5444-efc7-4bb1-b619-b9ecb3d57ac0}, !- Source Object
  3,                                      !- Outlet Port
  {5be67134-0877-4faf-8f39-11fce2a0af10}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {313e8d74-0211-4ded-9338-734c27cca673}, !- Handle
  {4b509e61-483e-433f-a373-799fd84cf044}, !- Name
  {5be67134-0877-4faf-8f39-11fce2a0af10}, !- Source Object
  5,                                      !- Outlet Port
  {83f71c54-53f6-433b-8a74-93a3b90d6399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d1d936-3c5f-4f90-9d11-d9d8a7836ceb}, !- Handle
  {fbd794db-7c96-461a-b97c-da868dc36316}, !- Name
  {83f71c54-53f6-433b-8a74-93a3b90d6399}, !- Source Object
  3,                                      !- Outlet Port
  {3abbc752-0043-4dab-a1c1-dd1526112be9}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f8c65a81-acaf-4c4c-9a8c-1f3c251d20d7}, !- Handle
  T S2 Apartment ZN SAC Diffuser,         !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  {4d058a52-caa8-4eff-88bb-6fdda37e2b2c}, !- Air Inlet Node Name
  {e007efc8-98cf-4bdd-ad67-c12c42a4cd43}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e86fff6d-00f9-48b0-86ba-cf9fecbf15b3}, !- Handle
  T S2 Apartment ZN Return Air Node,      !- Name
  {e98d7b3f-fe22-499d-b6e9-187022fc580d}, !- Inlet Port
  {6822bd65-d20f-4126-abb9-df91d6ba6e2d}; !- Outlet Port

OS:Connection,
  {97bc69aa-dc16-470f-b77f-203e64a49414}, !- Handle
  {8b8e4b3d-8d8b-496f-9125-aff3a2b5d014}, !- Name
  {41d7b785-b3a7-4a9e-9dc2-a53c1f7317a8}, !- Source Object
  3,                                      !- Outlet Port
  {b90612b0-217c-4aff-8ca5-67181c66315e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e98d7b3f-fe22-499d-b6e9-187022fc580d}, !- Handle
  {8ab8cdb2-0823-4803-b79c-e28820a834a7}, !- Name
  {c370cd30-91f7-4da8-a23d-f2d120d7e88e}, !- Source Object
  3,                                      !- Outlet Port
  {e86fff6d-00f9-48b0-86ba-cf9fecbf15b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6822bd65-d20f-4126-abb9-df91d6ba6e2d}, !- Handle
  {387fb5e1-ebbb-4d6d-95ef-a7fe519cc417}, !- Name
  {e86fff6d-00f9-48b0-86ba-cf9fecbf15b3}, !- Source Object
  3,                                      !- Outlet Port
  {45b00449-ee74-4624-aae3-6ce3c236510f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98cd8b04-17f4-4df4-909b-d6e9eeeb3b67}, !- Handle
  T S2 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {c9f1e975-9b75-4ef9-93b1-f3ac7c4f7c21}, !- Inlet Port
  {4d058a52-caa8-4eff-88bb-6fdda37e2b2c}; !- Outlet Port

OS:Connection,
  {c9f1e975-9b75-4ef9-93b1-f3ac7c4f7c21}, !- Handle
  {6ebf9b9a-ae48-4c0c-8577-87ff0c4cd2f2}, !- Name
  {03be745a-f659-47eb-b5a1-cf95e4fb1555}, !- Source Object
  3,                                      !- Outlet Port
  {98cd8b04-17f4-4df4-909b-d6e9eeeb3b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d058a52-caa8-4eff-88bb-6fdda37e2b2c}, !- Handle
  {65030520-0f62-4a95-9e5f-4c89070262af}, !- Name
  {98cd8b04-17f4-4df4-909b-d6e9eeeb3b67}, !- Source Object
  3,                                      !- Outlet Port
  {f8c65a81-acaf-4c4c-9a8c-1f3c251d20d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e007efc8-98cf-4bdd-ad67-c12c42a4cd43}, !- Handle
  {8be14c95-a966-452e-9ac6-a6fba5bb75bc}, !- Name
  {f8c65a81-acaf-4c4c-9a8c-1f3c251d20d7}, !- Source Object
  4,                                      !- Outlet Port
  {41d7b785-b3a7-4a9e-9dc2-a53c1f7317a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {93624fcb-7366-464c-85e2-889eae16d6a9}, !- Handle
  Office ZN SAC,                          !- Name
  ,                                       !- Controller List Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, !- Availability Schedule
  {4f4c6ede-fa11-4a5e-95ac-c567414f82d5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e213320e-df8c-47c8-a433-c4d003037012}, !- Supply Side Inlet Node Name
  {19a97229-b732-4fd2-8aec-c99a9a040325}, !- Demand Side Outlet Node Name
  {6a3c5443-0b8c-4707-a480-92c5dc718eee}, !- Demand Side Inlet Node A
  {caae5ba4-ecf7-4143-a770-ec61f8ac1db9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {485a9fa8-4b51-4085-855d-abe4ccb00901}, !- Demand Mixer Name
  {31e07ca0-bcb6-44b8-b431-d4c2cee30530}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a78c7ff5-b038-4561-a3ec-4d917d9b747f}, !- Handle
  Office ZN SAC Supply Inlet Node,        !- Name
  {e213320e-df8c-47c8-a433-c4d003037012}, !- Inlet Port
  {eaf2182b-9e4e-4e6a-82d2-fc5fdb1e795e}; !- Outlet Port

OS:Node,
  {c55f655e-9ced-4d3a-a5be-5db41a85b771}, !- Handle
  Office ZN SAC Supply Outlet Node,       !- Name
  {8733a124-9820-40a3-ba7d-353623cc66ee}, !- Inlet Port
  {caae5ba4-ecf7-4143-a770-ec61f8ac1db9}; !- Outlet Port

OS:Connection,
  {e213320e-df8c-47c8-a433-c4d003037012}, !- Handle
  {cfefdff8-0c16-40e0-ad29-f5a35a15b237}, !- Name
  {93624fcb-7366-464c-85e2-889eae16d6a9}, !- Source Object
  8,                                      !- Outlet Port
  {a78c7ff5-b038-4561-a3ec-4d917d9b747f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caae5ba4-ecf7-4143-a770-ec61f8ac1db9}, !- Handle
  {171d8704-84d7-4587-b054-a6389567c890}, !- Name
  {c55f655e-9ced-4d3a-a5be-5db41a85b771}, !- Source Object
  3,                                      !- Outlet Port
  {93624fcb-7366-464c-85e2-889eae16d6a9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {67402536-df07-44ad-acc0-71a6832f3562}, !- Handle
  Office ZN SAC Demand Inlet Node,        !- Name
  {6a3c5443-0b8c-4707-a480-92c5dc718eee}, !- Inlet Port
  {93e873db-6332-4873-b31d-9e9a2c6b47b1}; !- Outlet Port

OS:Node,
  {7daae7a0-9224-4316-ba24-3102848daa62}, !- Handle
  Office ZN SAC Demand Outlet Node,       !- Name
  {b8cf464c-a5bf-41c4-a0a6-5d3482c0d1c1}, !- Inlet Port
  {19a97229-b732-4fd2-8aec-c99a9a040325}; !- Outlet Port

OS:Node,
  {da0bb213-2c44-4976-af65-9780c8548528}, !- Handle
  Office ZN SAC Diffuser Outlet Air Node, !- Name
  {a72b0f15-7178-4af8-9a55-cc5638dd13a2}, !- Inlet Port
  {9345f948-f7b2-41cb-89a3-69a762f5164f}; !- Outlet Port

OS:Connection,
  {6a3c5443-0b8c-4707-a480-92c5dc718eee}, !- Handle
  {b3ccea42-9ee3-4d82-ada6-c8096b9d483f}, !- Name
  {93624fcb-7366-464c-85e2-889eae16d6a9}, !- Source Object
  10,                                     !- Outlet Port
  {67402536-df07-44ad-acc0-71a6832f3562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a97229-b732-4fd2-8aec-c99a9a040325}, !- Handle
  {c5aebf40-e7bd-4c6e-ad75-a961950e144a}, !- Name
  {7daae7a0-9224-4316-ba24-3102848daa62}, !- Source Object
  3,                                      !- Outlet Port
  {93624fcb-7366-464c-85e2-889eae16d6a9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {31e07ca0-bcb6-44b8-b431-d4c2cee30530}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {93e873db-6332-4873-b31d-9e9a2c6b47b1}, !- Inlet Node Name
  {fc686793-5d7b-491d-ae3b-b330440674b7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {485a9fa8-4b51-4085-855d-abe4ccb00901}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {b8cf464c-a5bf-41c4-a0a6-5d3482c0d1c1}, !- Outlet Node Name
  {89b7932a-5be3-4b5b-9bfe-fe924d904417}; !- Inlet Node Name 1

OS:Connection,
  {93e873db-6332-4873-b31d-9e9a2c6b47b1}, !- Handle
  {1330d4f1-68a4-4b47-b538-d5e3711f9090}, !- Name
  {67402536-df07-44ad-acc0-71a6832f3562}, !- Source Object
  3,                                      !- Outlet Port
  {31e07ca0-bcb6-44b8-b431-d4c2cee30530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8cf464c-a5bf-41c4-a0a6-5d3482c0d1c1}, !- Handle
  {49f56f5a-87b5-4669-888f-e226d1b6bb6f}, !- Name
  {485a9fa8-4b51-4085-855d-abe4ccb00901}, !- Source Object
  2,                                      !- Outlet Port
  {7daae7a0-9224-4316-ba24-3102848daa62}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b5306c50-f97b-4e0f-974a-896355eaae78}, !- Handle
  {93624fcb-7366-464c-85e2-889eae16d6a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4f4c6ede-fa11-4a5e-95ac-c567414f82d5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {2ba4759b-9eae-4b51-9289-2f628ae1395d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {393a7c68-783e-41fc-a835-676d83019b27}, !- Handle
  Office ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6e3f7387-6056-4d21-9c93-51409ad5370f}, !- Control Zone Name
  {c55f655e-9ced-4d3a-a5be-5db41a85b771}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f2aba45d-2de3-4be7-9a64-e6c1a0129312}, !- Handle
  Office ZN SAC Fan,                      !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0324e5db-ab6d-4615-a7de-5856dfe17802}, !- Air Inlet Node Name
  {8733a124-9820-40a3-ba7d-353623cc66ee}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {8733a124-9820-40a3-ba7d-353623cc66ee}, !- Handle
  {93f1f289-84c6-4872-a28f-fa044fefd9f0}, !- Name
  {f2aba45d-2de3-4be7-9a64-e6c1a0129312}, !- Source Object
  9,                                      !- Outlet Port
  {c55f655e-9ced-4d3a-a5be-5db41a85b771}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {150c76da-7c0a-4348-aed9-1a0bcf91b3b4}, !- Handle
  Curve Cubic 24,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {24f0f8d6-ef05-4ba7-ab46-0bce22dc9902}, !- Handle
  Office ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6500d056-b4c7-46ee-ad67-d9581ad90d47}, !- Air Inlet Node Name
  {47101cd8-c8d9-43a6-bb9a-17a621dd9d5a}, !- Air Outlet Node Name
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b37d08b5-82de-4494-9018-8af69945e062}, !- Handle
  Office ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {47101cd8-c8d9-43a6-bb9a-17a621dd9d5a}, !- Inlet Port
  {e2a55e1b-5961-4c4f-959b-b555deca7616}; !- Outlet Port

OS:Connection,
  {47101cd8-c8d9-43a6-bb9a-17a621dd9d5a}, !- Handle
  {ad3a4d92-b443-49e9-b35e-1b768ba43ca6}, !- Name
  {24f0f8d6-ef05-4ba7-ab46-0bce22dc9902}, !- Source Object
  9,                                      !- Outlet Port
  {b37d08b5-82de-4494-9018-8af69945e062}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4f752557-dfda-449f-9962-29f9e89e1559}, !- Handle
  Office ZN SAC OA System Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {bc3d229a-34e1-45aa-89e7-8cb271445ce3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a3f39d4f-ceec-4f18-b515-b3677e4f9ea1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a3f39d4f-ceec-4f18-b515-b3677e4f9ea1}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e93e6740-9be4-47fe-8e51-b1c984527794}, !- Handle
  Office ZN SAC OA System,                !- Name
  {4f752557-dfda-449f-9962-29f9e89e1559}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6000ed8a-fa12-4d69-93ba-2893c1103a5a}, !- Mixed Air Node Name
  {0aa2ccfd-eb21-42a3-bd97-8281168b6aca}, !- Outdoor Air Stream Node Name
  {d93a400d-56c5-4a06-8e27-4740f11976f8}, !- Relief Air Stream Node Name
  {eaf2182b-9e4e-4e6a-82d2-fc5fdb1e795e}; !- Return Air Stream Node Name

OS:Node,
  {e365e4e1-6ec9-4c9d-bc23-65df530d57cc}, !- Handle
  Office ZN SAC Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {3a0986b0-026f-4609-9f87-0fa01a280268}; !- Outlet Port

OS:Node,
  {707a1464-9ea0-4551-bc39-e1e6a941a5d6}, !- Handle
  Office ZN SAC Relief Air Node,          !- Name
  {14525ebc-1971-4b61-ae29-8dbd9126b5c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {e9b63876-070a-4ee6-a808-87b0990ce425}, !- Handle
  Office ZN SAC Mixed Air Node,           !- Name
  {6000ed8a-fa12-4d69-93ba-2893c1103a5a}, !- Inlet Port
  {6500d056-b4c7-46ee-ad67-d9581ad90d47}; !- Outlet Port

OS:Connection,
  {eaf2182b-9e4e-4e6a-82d2-fc5fdb1e795e}, !- Handle
  {a18b5cf5-40f7-44ab-82ac-118c8bdae0c1}, !- Name
  {a78c7ff5-b038-4561-a3ec-4d917d9b747f}, !- Source Object
  3,                                      !- Outlet Port
  {e93e6740-9be4-47fe-8e51-b1c984527794}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6000ed8a-fa12-4d69-93ba-2893c1103a5a}, !- Handle
  {49830a0b-7f49-4198-8820-22ac9cc23e53}, !- Name
  {e93e6740-9be4-47fe-8e51-b1c984527794}, !- Source Object
  5,                                      !- Outlet Port
  {e9b63876-070a-4ee6-a808-87b0990ce425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6500d056-b4c7-46ee-ad67-d9581ad90d47}, !- Handle
  {5fffd99c-0c45-4ac1-a038-f65705e3a816}, !- Name
  {e9b63876-070a-4ee6-a808-87b0990ce425}, !- Source Object
  3,                                      !- Outlet Port
  {24f0f8d6-ef05-4ba7-ab46-0bce22dc9902}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fdf2cbb1-e102-4939-8612-39d49cb9644f}, !- Handle
  Office ZN SAC Diffuser,                 !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Availability Schedule Name
  {d7d5c90d-4e12-4114-b831-7caff96c534a}, !- Air Inlet Node Name
  {a72b0f15-7178-4af8-9a55-cc5638dd13a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ce4b2ff-f36e-477c-9f30-b141806674b0}, !- Handle
  Office ZN Return Air Node,              !- Name
  {f9c7aad5-d491-4fbb-bb7c-d8cad6490c09}, !- Inlet Port
  {89b7932a-5be3-4b5b-9bfe-fe924d904417}; !- Outlet Port

OS:Connection,
  {9345f948-f7b2-41cb-89a3-69a762f5164f}, !- Handle
  {0a8dc542-8579-4866-822f-a6f97ec6133e}, !- Name
  {da0bb213-2c44-4976-af65-9780c8548528}, !- Source Object
  3,                                      !- Outlet Port
  {fc9397e7-f32e-440d-b32c-49eeba41390c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9c7aad5-d491-4fbb-bb7c-d8cad6490c09}, !- Handle
  {358bc0ac-d393-415c-8446-f98e12616382}, !- Name
  {879fc8c5-72ca-46ab-bb8b-b83856606abd}, !- Source Object
  3,                                      !- Outlet Port
  {7ce4b2ff-f36e-477c-9f30-b141806674b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b7932a-5be3-4b5b-9bfe-fe924d904417}, !- Handle
  {9ab100e8-73f6-4fe8-8e39-bf2e88c87803}, !- Name
  {7ce4b2ff-f36e-477c-9f30-b141806674b0}, !- Source Object
  3,                                      !- Outlet Port
  {485a9fa8-4b51-4085-855d-abe4ccb00901}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d8c08e31-373d-465e-acf0-b1146c5610e9}, !- Handle
  Office ZN SAC Diffuser Inlet Air Node,  !- Name
  {fc686793-5d7b-491d-ae3b-b330440674b7}, !- Inlet Port
  {d7d5c90d-4e12-4114-b831-7caff96c534a}; !- Outlet Port

OS:Connection,
  {fc686793-5d7b-491d-ae3b-b330440674b7}, !- Handle
  {5e55c4d5-dcfe-4a77-9368-b9483053ffdb}, !- Name
  {31e07ca0-bcb6-44b8-b431-d4c2cee30530}, !- Source Object
  3,                                      !- Outlet Port
  {d8c08e31-373d-465e-acf0-b1146c5610e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d5c90d-4e12-4114-b831-7caff96c534a}, !- Handle
  {b76b3f1c-9148-45d1-9114-38c3afcc11ea}, !- Name
  {d8c08e31-373d-465e-acf0-b1146c5610e9}, !- Source Object
  3,                                      !- Outlet Port
  {fdf2cbb1-e102-4939-8612-39d49cb9644f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a72b0f15-7178-4af8-9a55-cc5638dd13a2}, !- Handle
  {90117fc2-8608-44ca-8bb8-05ba2da7d874}, !- Name
  {fdf2cbb1-e102-4939-8612-39d49cb9644f}, !- Source Object
  4,                                      !- Outlet Port
  {da0bb213-2c44-4976-af65-9780c8548528}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {6dca9eef-3100-410c-921c-bb946b073ed9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b3145024-bfd0-4ec6-9fb8-eed3e224a418}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {0f17e213-61c9-4ccc-b272-63465fd0ce9a}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3ceb8028-d88f-4a85-aee4-fa3ae3eda7ba}, !- Handle
  Floor Adiabatic construction,           !- Name
  {3cd87867-d6c1-4264-ae4a-dc7724438352}, !- Surface Rendering Name
  {6dca9eef-3100-410c-921c-bb946b073ed9}, !- Layer 1
  {b3145024-bfd0-4ec6-9fb8-eed3e224a418}, !- Layer 2
  {0f17e213-61c9-4ccc-b272-63465fd0ce9a}; !- Layer 3

OS:Material,
  {0b6c4038-7cab-4d94-a6c6-a9c5ed380fbf}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {7c705bda-c4d6-40e2-87cd-a3fc3528f018}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e06a4d02-3864-4cf1-a253-1910e17ea747}, !- Floor Construction Name
  {b1b91f4c-372f-4080-9bd5-aa87b6bbc478}, !- Wall Construction Name
  {e06a4d02-3864-4cf1-a253-1910e17ea747}; !- Roof Ceiling Construction Name

OS:Material,
  {69f0b3cf-10d3-4ec1-91f9-97e8f29ab4a0}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ab21617f-ef69-4041-b48c-523816e0e92e}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {32eb343c-3031-4ef2-b654-debc6fad36e2}, !- Handle
  Default Surface Constructions 2,        !- Name
  {98b7b22e-719f-47ff-9569-3592a6cc6d75}, !- Floor Construction Name
  {444649d5-9707-4b66-a45e-f41a961a0680}, !- Wall Construction Name
  {f2fd1fcb-aefc-4432-b952-d11837fa8646}; !- Roof Ceiling Construction Name

OS:Construction,
  {98b7b22e-719f-47ff-9569-3592a6cc6d75}, !- Handle
  Typical Interior Floor,                 !- Name
  {ea445b58-4938-4ded-b0d0-e14be50de8ae}, !- Surface Rendering Name
  {b3145024-bfd0-4ec6-9fb8-eed3e224a418}, !- Layer 1
  {6dca9eef-3100-410c-921c-bb946b073ed9}; !- Layer 2

OS:StandardsInformation:Construction,
  {3b1aa0f8-5e2e-4cae-9e52-22a3a0878d7e}, !- Handle
  {98b7b22e-719f-47ff-9569-3592a6cc6d75}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {444649d5-9707-4b66-a45e-f41a961a0680}, !- Handle
  Typical Interior Wall,                  !- Name
  {e19e835a-7046-4c53-8419-78a580c6efed}, !- Surface Rendering Name
  {0b6c4038-7cab-4d94-a6c6-a9c5ed380fbf}, !- Layer 1
  {0b6c4038-7cab-4d94-a6c6-a9c5ed380fbf}; !- Layer 2

OS:StandardsInformation:Construction,
  {4042783e-8547-4b9c-8421-e9ecb233197a}, !- Handle
  {444649d5-9707-4b66-a45e-f41a961a0680}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f2fd1fcb-aefc-4432-b952-d11837fa8646}, !- Handle
  Typical Interior Ceiling,               !- Name
  {e1909063-2637-455c-b9c4-f1e6cf062ae6}, !- Surface Rendering Name
  {6dca9eef-3100-410c-921c-bb946b073ed9}, !- Layer 1
  {b3145024-bfd0-4ec6-9fb8-eed3e224a418}; !- Layer 2

OS:StandardsInformation:Construction,
  {31bbb29d-a73d-4829-876b-91b7c210d818}, !- Handle
  {f2fd1fcb-aefc-4432-b952-d11837fa8646}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1d6d0fe2-a758-4c06-abf6-7f06bc309dbf}, !- Handle
  Default Surface Constructions 3,        !- Name
  {6528786e-b200-4071-911b-00768c61f61b}, !- Floor Construction Name
  {6528786e-b200-4071-911b-00768c61f61b}, !- Wall Construction Name
  {6528786e-b200-4071-911b-00768c61f61b}; !- Roof Ceiling Construction Name

OS:Material,
  {ccd248e3-b47c-4a98-a64b-67c18d287a2b}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {f43a2621-29e2-4d2d-9148-d615f4749ec8}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}, !- Fixed Window Construction Name
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}, !- Operable Window Construction Name
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}, !- Door Construction Name
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}, !- Glass Door Construction Name
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}, !- Overhead Door Construction Name
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}, !- Skylight Construction Name
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}, !- Tubular Daylight Dome Construction Name
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:Glazing,
  {ad278c5e-5f78-408e-916f-530088c38525}, !- Handle
  ECABS-2 BLEACHED 6MM,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.814,                                  !- Solar Transmittance at Normal Incidence
  0.086,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.086,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.847,                                  !- Visible Transmittance at Normal Incidence
  0.099,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.099,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {0ed67b38-3fb8-4dfe-96dd-3a9204f8f4bb}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {a16b9194-f70d-4817-a1e7-99a6f6188e4b}, !- Handle
  LoE SPEC SEL CLEAR 6MM Rev,             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.43,                                   !- Solar Transmittance at Normal Incidence
  0.42,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.77,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.07,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {aa10756a-bfd3-4631-818b-3ca37f2df75d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {10e36e9d-df19-47c6-87f1-9245f9fc92a8}, !- Handle
  LoE SPEC SEL CLEAR 3MM,                 !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.34,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.37,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.78,                                   !- Visible Transmittance at Normal Incidence
  0.07,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.03,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {158a20e8-9252-45e0-818a-1110fe3f0800}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {207de3a4-c4b1-42cf-afa7-12796b8c4ee0}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {e94dfcd8-943b-434c-b5a5-4794d981ddc7}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {f15cf045-7e8c-404f-b346-a34d1815f499}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {40ba8202-bb9e-4e9c-a8fe-d359105b902e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {ca55e7e5-f3b3-48f4-9012-e6d2a42c8cb9}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}, !- Fixed Window Construction Name
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}, !- Operable Window Construction Name
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {52ba7274-c9de-4647-b414-4f87227977eb}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {3495b590-1951-47cf-96e5-9e9372d3f4cb}, !- Handle
  Typical Interior Partition,             !- Name
  {31c6500e-b504-453a-9462-145c0fdd292c}, !- Surface Rendering Name
  {52ba7274-c9de-4647-b414-4f87227977eb}; !- Layer 1

OS:StandardsInformation:Construction,
  {1539378f-5cd9-453e-bcdd-c53f6cb35f07}, !- Handle
  {3495b590-1951-47cf-96e5-9e9372d3f4cb}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {aaaa7ae3-940e-4a2f-9da4-bfc918a00abf}, !- Handle
  Ground Corridor Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment:Definition,
  {567dc848-0af1-4ee4-a099-add8f1e7d898}, !- Handle
  Ground Corridor Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment,
  {1caacdcc-a485-41fb-a6d0-4e1791fd34b6}, !- Handle
  G Corridor_Elevators_Equip,             !- Name
  {aaaa7ae3-940e-4a2f-9da4-bfc918a00abf}, !- Electric Equipment Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {f1b7b378-c546-4a55-b127-f2bdd90c3e5c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {f687c10f-2710-44f7-b5b7-0ab4bd2c9d4b}, !- Handle
  Elevators_Lights_Fan,                   !- Name
  {567dc848-0af1-4ee4-a099-add8f1e7d898}, !- Electric Equipment Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {23515aef-d4ec-4628-9883-d6e18869d767}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {23515aef-d4ec-4628-9883-d6e18869d767}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {d1a14872-44f9-46cb-9975-f8c1149287a2}, !- Default Day Schedule Name
  {e1e0403a-3c43-4aa7-a0cb-9b3e295ba5a7}, !- Summer Design Day Schedule Name
  {70906329-ef0f-45fb-af35-bfe4296f8198}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1a14872-44f9-46cb-9975-f8c1149287a2}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {e1e0403a-3c43-4aa7-a0cb-9b3e295ba5a7}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {70906329-ef0f-45fb-af35-bfe4296f8198}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c36cc582-9e49-4cee-9fe0-491fd56a2209}, !- Handle
  G Corridor door Infiltration,           !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {c8204f4e-f609-4761-a838-4ca336b5af39}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.327531218,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {c8204f4e-f609-4761-a838-4ca336b5af39}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {db7cb719-362d-4c01-b99e-837d97476493}, !- Default Day Schedule Name
  {82465a25-22f4-47be-b804-9409d1676f11}, !- Summer Design Day Schedule Name
  {c297bd68-4153-43b1-aa66-51176b1304bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db7cb719-362d-4c01-b99e-837d97476493}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {c297bd68-4153-43b1-aa66-51176b1304bf}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Winter Design Day, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {82465a25-22f4-47be-b804-9409d1676f11}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Summer Design Day, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Material,
  {1236a74c-22f8-4447-b81b-39885737cd80}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e4922339-8f25-4189-9bdf-1fca69da3a1f}, !- Handle
  InteriorFurnishings,                    !- Name
  {e7754d56-711c-4d1f-a660-03e3dbaaf2c1}, !- Surface Rendering Name
  {1236a74c-22f8-4447-b81b-39885737cd80}; !- Layer 1

OS:InternalMass:Definition,
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Handle
  Internal Mass Definition 1,             !- Name
  {e4922339-8f25-4189-9bdf-1fca69da3a1f}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e4e4cac8-802c-4814-ade5-ad18dd97a451}, !- Handle
  M NW Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5195b3e2-ddea-4d91-b4d0-200b37a9a65f}, !- Handle
  M S1 Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4255c251-bda6-4a94-8c8f-e1df5dcd1422}, !- Handle
  G N2 Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab709a5d-90ff-4dc4-b3b2-9d57d2a28a66}, !- Handle
  G SW Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {08c7856f-5caf-423b-99e0-d4b791338a07}, !- Handle
  T S2 Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f7bfd58f-7c89-47eb-a532-48174573fbf1}, !- Handle
  M N1 Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {42e2af9f-0dde-47e4-80ef-d841ef99419e}, !- Handle
  Office Mass,                            !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce5d1780-0871-41a7-98c8-a9a31ba1f1e8}, !- Handle
  T NE Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6098eff3-5156-4790-84a6-32528b8e92f5}, !- Handle
  T Corridor Mass,                        !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f52dca72-baf0-4d4b-bb97-d201713366c7}, !- Handle
  M N2 Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c58facb2-6e71-4c85-91aa-b2729bd3f314}, !- Handle
  M NE Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ddd34fbb-ade3-4145-abaa-3c454659934c}, !- Handle
  G S1 Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c7c404da-c6d8-41b4-b0cb-e793e48ade06}, !- Handle
  M SE Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b3824fbd-abf2-4d92-92ed-f6a12f9ea865}, !- Handle
  T N2 Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f115d4d-33af-4f3a-9f5e-318bb66b6ad0}, !- Handle
  T S1 Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {560754d8-1bb9-4d6d-ac95-5f71ea97577a}, !- Handle
  M Corridor Mass,                        !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d8c37094-d162-402c-b5a7-aea37c3038e7}, !- Handle
  M S2 Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3cf7fdc8-6de3-4546-be41-c997055bd8b6}, !- Handle
  G NW Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {68e5deaa-d1bc-489d-b355-1eac42f4444d}, !- Handle
  T NW Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {398dd77e-0469-4e45-ba9c-cb5cc259f612}, !- Handle
  G N1 Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3035cdde-9ce2-4a39-83dd-9c25c22dcb53}, !- Handle
  M SW Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ac04b04-f59d-41d9-b805-a38df4db6b33}, !- Handle
  G Corridor Mass,                        !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6aaa5367-1e3d-4831-9bb2-cee0220a6e9c}, !- Handle
  G NE Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b283efef-defa-4ef2-af49-a76c81f930fb}, !- Handle
  T SW Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {af3347ce-2401-4f30-bc35-eacbcff5e627}, !- Handle
  T N1 Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e9065191-77ae-4cf9-9012-d6f377391426}, !- Handle
  G S2 Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f6b1096-7242-4bae-bedd-bf389105da67}, !- Handle
  T SE Apartment Mass,                    !- Name
  {66d8da2c-a700-455b-ac74-faa89ac56360}, !- Internal Mass Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {6a395b1d-3c6a-4bc8-a28f-ab09cdb1c930}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8e5ee05c-9427-4d0b-8bf6-145ac482242c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4b63dcb5-ac7d-461e-927c-4b6c3c805fe7}, !- Plant Side Inlet Node Name
  {e714ea86-a8e6-45d0-99eb-096b457baaeb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8c4faca5-59a9-4547-8b7a-b6ed09a5c2ac}, !- Demand Side Inlet Node Name
  {8b9d5ba5-76f6-443a-90a1-32c16b152d24}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {457faf64-7659-47f8-9658-386bd6501572}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Demand Mixer Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Demand Splitter Name
  {e4547f64-3e6c-423b-be31-eb309fde5b6e}, !- Supply Mixer Name
  {a3fb0fd8-61af-4a6b-8559-0b6e136d8cd9}; !- Supply Splitter Name

OS:Node,
  {0453caea-a699-4f8d-aa1c-f4d540a4ce13}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {4b63dcb5-ac7d-461e-927c-4b6c3c805fe7}, !- Inlet Port
  {83aafcec-d67a-4d11-975c-2c0c8fbe0fc0}; !- Outlet Port

OS:Node,
  {8e5ee05c-9427-4d0b-8bf6-145ac482242c}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {bad1af3e-5232-4a39-875a-0fc7cf3d3b25}, !- Inlet Port
  {e714ea86-a8e6-45d0-99eb-096b457baaeb}; !- Outlet Port

OS:Node,
  {c2040dbe-cd0a-477f-b2ae-84ed27f0f5a3}, !- Handle
  1150gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {a7ff6616-0652-42a8-aad2-ff829ddf359a}, !- Inlet Port
  {0791609f-e904-4cc8-abc7-f02f19044819}; !- Outlet Port

OS:Connector:Mixer,
  {e4547f64-3e6c-423b-be31-eb309fde5b6e}, !- Handle
  Connector Mixer 1,                      !- Name
  {5d991be2-3b29-40b5-9fc7-f1b428ed9ea5}, !- Outlet Branch Name
  {c5f9f59d-3ccd-4563-b886-8a5eaf4bd0de}, !- Inlet Branch Name 1
  {cbdc0a7d-5b20-4deb-ba59-5b39792596a9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a3fb0fd8-61af-4a6b-8559-0b6e136d8cd9}, !- Handle
  Connector Splitter 1,                   !- Name
  {16ab0248-583f-4aac-b34d-807afcc6e4d0}, !- Inlet Branch Name
  {a7ff6616-0652-42a8-aad2-ff829ddf359a}, !- Outlet Branch Name 1
  {93554923-e72e-4473-98c9-daddb30041aa}; !- Outlet Branch Name 2

OS:Connection,
  {4b63dcb5-ac7d-461e-927c-4b6c3c805fe7}, !- Handle
  {624f055b-851b-4a7b-bade-de693168c748}, !- Name
  {6a395b1d-3c6a-4bc8-a28f-ab09cdb1c930}, !- Source Object
  14,                                     !- Outlet Port
  {0453caea-a699-4f8d-aa1c-f4d540a4ce13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ff6616-0652-42a8-aad2-ff829ddf359a}, !- Handle
  {033260f6-1801-404e-927a-744a1f21482d}, !- Name
  {a3fb0fd8-61af-4a6b-8559-0b6e136d8cd9}, !- Source Object
  3,                                      !- Outlet Port
  {c2040dbe-cd0a-477f-b2ae-84ed27f0f5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e714ea86-a8e6-45d0-99eb-096b457baaeb}, !- Handle
  {a2cf8610-01f2-4cac-9484-4390da53406e}, !- Name
  {8e5ee05c-9427-4d0b-8bf6-145ac482242c}, !- Source Object
  3,                                      !- Outlet Port
  {6a395b1d-3c6a-4bc8-a28f-ab09cdb1c930}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {972fedd5-0101-4ca4-9ac4-19371096082f}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {8c4faca5-59a9-4547-8b7a-b6ed09a5c2ac}, !- Inlet Port
  {4331fb91-80f6-4e70-9aed-cccea4fdd052}; !- Outlet Port

OS:Node,
  {7e201ee3-715b-4cd2-9618-e3dd9f94cd0e}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {f6e564ce-1b6e-46aa-ae29-3008d5dc2e5b}, !- Inlet Port
  {8b9d5ba5-76f6-443a-90a1-32c16b152d24}; !- Outlet Port

OS:Node,
  {e959898a-cea4-40f3-a4e0-d76b6e80cdaf}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {92524462-a9b6-444b-932b-fb5de09f39b0}, !- Inlet Port
  {25085f3c-2e96-4331-9ca9-e7851fbc7180}; !- Outlet Port

OS:Connector:Mixer,
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Handle
  Connector Mixer 2,                      !- Name
  {747b8fe4-e08e-4b37-81de-2172b893b52f}, !- Outlet Branch Name
  {1f578740-2861-43d0-8962-95bf362f9808}, !- Inlet Branch Name 1
  {62f8dacd-fdc6-495d-b43a-210835a0183f}, !- Inlet Branch Name 2
  {67b05a05-6815-45d7-8787-da5526c636d6}, !- Inlet Branch Name 3
  {e8753974-dab8-4612-858f-a1e812330a49}, !- Inlet Branch Name 4
  {5bd0dcc7-941a-4a70-8701-6c7813901aec}, !- Inlet Branch Name 5
  {19578730-d89e-472c-998f-a63268d07f9f}, !- Inlet Branch Name 6
  {2929eaf4-df35-4bdb-96d3-6fee38bad12b}, !- Inlet Branch Name 7
  {2b0d0c39-63e0-4c70-b102-5a2315cb91bd}, !- Inlet Branch Name 8
  {479976b3-c3d4-4261-9b91-310cf82e19bc}, !- Inlet Branch Name 9
  {000c97d5-ad75-4797-bba1-2b9fbbeb126f}, !- Inlet Branch Name 10
  {658d956c-f8ac-4c2d-82f8-72b9f42c1075}, !- Inlet Branch Name 11
  {d454b69d-2e04-4969-af57-c908d923e1d1}, !- Inlet Branch Name 12
  {9ee2bf31-2b75-4137-942a-5a0b5683141d}, !- Inlet Branch Name 13
  {953625e0-f990-433f-b50b-92c5ab5c6a51}, !- Inlet Branch Name 14
  {6dfc3bf5-0203-4255-8f3b-93697d5563ba}, !- Inlet Branch Name 15
  {681e5da0-4c77-4c9c-b5ca-f6630630ccb4}, !- Inlet Branch Name 16
  {58ea348c-dbb4-43f3-9a4a-540bec1d5ac6}, !- Inlet Branch Name 17
  {49f0fe64-e546-4113-8dba-d7af5e342727}, !- Inlet Branch Name 18
  {d7053877-360c-4693-b0e8-58d7402beb8a}, !- Inlet Branch Name 19
  {d81d30c0-f6ca-42e9-a2cc-748c98ac6c97}, !- Inlet Branch Name 20
  {50aca2db-5ad9-47db-8717-446d507a022b}, !- Inlet Branch Name 21
  {6dcf95f3-b991-4e7d-8ce0-6b2f482e49b6}, !- Inlet Branch Name 22
  {479ac798-e2d5-4fd1-8454-6053ccf59d8e}, !- Inlet Branch Name 23
  {94082eb6-b354-4d0b-beb3-9beadc8f1b1f}; !- Inlet Branch Name 24

OS:Connector:Splitter,
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Handle
  Connector Splitter 2,                   !- Name
  {4331fb91-80f6-4e70-9aed-cccea4fdd052}, !- Inlet Branch Name
  {92524462-a9b6-444b-932b-fb5de09f39b0}, !- Outlet Branch Name 1
  {8ace7dec-c536-4a9d-ad1c-789cc795dfaa}, !- Outlet Branch Name 2
  {c0a8844a-fe19-446d-b136-403f04f3b697}, !- Outlet Branch Name 3
  {64f68485-a44b-4260-b4d9-218d7200a580}, !- Outlet Branch Name 4
  {313459e2-3de2-4c9d-9dad-88c5dcc8fa9b}, !- Outlet Branch Name 5
  {76c8bc13-3195-480f-81e3-09f6aa2d7956}, !- Outlet Branch Name 6
  {ebf3bf55-64fa-426e-ab66-129d1f62bb06}, !- Outlet Branch Name 7
  {9d8c0390-f2ea-48b2-8b3e-3acb7b8cf5c0}, !- Outlet Branch Name 8
  {835d4bd3-9dcc-436c-92bb-000f7c0a2928}, !- Outlet Branch Name 9
  {058ae5a5-461f-4152-8f76-b0e4cca1d7fa}, !- Outlet Branch Name 10
  {25f9ed1f-f80f-4210-9f41-dc8293271b4f}, !- Outlet Branch Name 11
  {1736a996-5d47-4015-8020-5c0875634c6b}, !- Outlet Branch Name 12
  {b631e374-840c-418c-8a6c-0a9c5ce2eb13}, !- Outlet Branch Name 13
  {19ee3467-99b8-4dbc-8ce7-0caaafe00731}, !- Outlet Branch Name 14
  {1fd4b2a8-9abb-4230-87e9-c30ad830ddb7}, !- Outlet Branch Name 15
  {d00b9175-f683-4d1d-84f4-ec1203212191}, !- Outlet Branch Name 16
  {a5fd56ee-e706-4676-8840-f2581eac1d3a}, !- Outlet Branch Name 17
  {a733aab2-c4bc-4d31-8928-88cc6fdb3d76}, !- Outlet Branch Name 18
  {901b5211-ac11-4302-9c32-a61a760c476f}, !- Outlet Branch Name 19
  {aeb233a0-e12e-4333-8a37-9b2907b255fa}, !- Outlet Branch Name 20
  {191246cc-86fa-4a52-a26d-436bc5d604ec}, !- Outlet Branch Name 21
  {23475d5a-cf7a-4715-8435-ddf0911ce24d}, !- Outlet Branch Name 22
  {8e82b739-2c77-42e3-b4d5-8b6cb57d9e94}, !- Outlet Branch Name 23
  {c722d949-4f6c-4242-9f40-5589b39443fd}; !- Outlet Branch Name 24

OS:Connection,
  {8c4faca5-59a9-4547-8b7a-b6ed09a5c2ac}, !- Handle
  {ff6ec299-1322-4c85-91d8-ca8f7cef895f}, !- Name
  {6a395b1d-3c6a-4bc8-a28f-ab09cdb1c930}, !- Source Object
  17,                                     !- Outlet Port
  {972fedd5-0101-4ca4-9ac4-19371096082f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4331fb91-80f6-4e70-9aed-cccea4fdd052}, !- Handle
  {ae1a90f3-3cee-4d39-8f1c-9152d77aa27b}, !- Name
  {972fedd5-0101-4ca4-9ac4-19371096082f}, !- Source Object
  3,                                      !- Outlet Port
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92524462-a9b6-444b-932b-fb5de09f39b0}, !- Handle
  {dea122a1-77b9-42d5-b097-d18e0f462602}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  3,                                      !- Outlet Port
  {e959898a-cea4-40f3-a4e0-d76b6e80cdaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b9d5ba5-76f6-443a-90a1-32c16b152d24}, !- Handle
  {737441b3-c5bd-4a60-afd7-95aa6799ffd1}, !- Name
  {7e201ee3-715b-4cd2-9618-e3dd9f94cd0e}, !- Source Object
  3,                                      !- Outlet Port
  {6a395b1d-3c6a-4bc8-a28f-ab09cdb1c930}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1448db7c-2b03-4001-9e71-6b4101a07f83}, !- Handle
  {6a395b1d-3c6a-4bc8-a28f-ab09cdb1c930}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {457faf64-7659-47f8-9658-386bd6501572}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {6d7e4685-872c-4a3b-80a0-de717eab9d62}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {74f20f69-6061-4a0b-99e8-3525c2ef5e66}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6d7e4685-872c-4a3b-80a0-de717eab9d62}, !- Schedule Type Limits Name
  {4f950a66-a344-4f76-a824-d9a400ac2e4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f950a66-a344-4f76-a824-d9a400ac2e4d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6d7e4685-872c-4a3b-80a0-de717eab9d62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e9898869-a597-4605-95eb-82ca057b238f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {74f20f69-6061-4a0b-99e8-3525c2ef5e66}, !- Schedule Name
  {8e5ee05c-9427-4d0b-8bf6-145ac482242c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f2469cce-f9cc-4b6b-bdf4-cbf8c8c3f170}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {83aafcec-d67a-4d11-975c-2c0c8fbe0fc0}, !- Inlet Node Name
  {ae98ec9a-6a70-44d8-acf8-765f44f925a9}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e0f0488e-d1cf-41e0-ae36-9e977149da7c}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {ae98ec9a-6a70-44d8-acf8-765f44f925a9}, !- Inlet Port
  {16ab0248-583f-4aac-b34d-807afcc6e4d0}; !- Outlet Port

OS:Connection,
  {83aafcec-d67a-4d11-975c-2c0c8fbe0fc0}, !- Handle
  {58c0118f-c74e-48f0-9bdc-c33a3f8593c7}, !- Name
  {0453caea-a699-4f8d-aa1c-f4d540a4ce13}, !- Source Object
  3,                                      !- Outlet Port
  {f2469cce-f9cc-4b6b-bdf4-cbf8c8c3f170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae98ec9a-6a70-44d8-acf8-765f44f925a9}, !- Handle
  {7ff10d36-3a6c-45b2-99a5-c66b3c01180f}, !- Name
  {f2469cce-f9cc-4b6b-bdf4-cbf8c8c3f170}, !- Source Object
  3,                                      !- Outlet Port
  {e0f0488e-d1cf-41e0-ae36-9e977149da7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16ab0248-583f-4aac-b34d-807afcc6e4d0}, !- Handle
  {75bc7c96-bfeb-4fce-a701-19f6ed5383f0}, !- Name
  {e0f0488e-d1cf-41e0-ae36-9e977149da7c}, !- Source Object
  3,                                      !- Outlet Port
  {a3fb0fd8-61af-4a6b-8559-0b6e136d8cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bdf463e4-0d47-4311-8121-4b01f45fb212}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9ba802d4-8de9-4ff4-a5cd-1b3b49a6f6ef}, !- Handle
  1150gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff, !- Name
  4.35322355156533,                       !- Tank Volume {m3}
  {74f20f69-6061-4a0b-99e8-3525c2ef5e66}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  337031.730698056,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1889.0002031045,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1889.0002031045,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7b246ef2-affa-43a1-899f-6a9c948086fe}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  46.363748092474,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  46.363748092474,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0791609f-e904-4cc8-abc7-f02f19044819}, !- Use Side Inlet Node Name
  {a145b5bc-5f75-4793-aa7e-d21a6ddf0240}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {73bd6e31-b805-414d-b4a2-350cca51381e}, !- Handle
  Schedule Day 43,                        !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a2b6efa8-752e-46ae-8452-50da3c7af7d7}, !- Handle
  Schedule Day 44,                        !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b246ef2-affa-43a1-899f-6a9c948086fe}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {bdf463e4-0d47-4311-8121-4b01f45fb212}, !- Schedule Type Limits Name
  {8aec748e-7fe3-459d-84ce-27b3d88ba629}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8aec748e-7fe3-459d-84ce-27b3d88ba629}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {bdf463e4-0d47-4311-8121-4b01f45fb212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {598b19b7-4ca1-4356-87eb-5be3dce2deb1}, !- Handle
  1150gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {a145b5bc-5f75-4793-aa7e-d21a6ddf0240}, !- Inlet Port
  {c5f9f59d-3ccd-4563-b886-8a5eaf4bd0de}; !- Outlet Port

OS:Connection,
  {0791609f-e904-4cc8-abc7-f02f19044819}, !- Handle
  {4067a83b-3f28-41b8-94ef-e2ac4e2d2c30}, !- Name
  {c2040dbe-cd0a-477f-b2ae-84ed27f0f5a3}, !- Source Object
  3,                                      !- Outlet Port
  {9ba802d4-8de9-4ff4-a5cd-1b3b49a6f6ef}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a145b5bc-5f75-4793-aa7e-d21a6ddf0240}, !- Handle
  {f9849eec-a487-49e9-8eeb-3dcac0d3b6a7}, !- Name
  {9ba802d4-8de9-4ff4-a5cd-1b3b49a6f6ef}, !- Source Object
  32,                                     !- Outlet Port
  {598b19b7-4ca1-4356-87eb-5be3dce2deb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f9f59d-3ccd-4563-b886-8a5eaf4bd0de}, !- Handle
  {9f35b9a2-44f8-42f6-a710-68e435e0bbbf}, !- Name
  {598b19b7-4ca1-4356-87eb-5be3dce2deb1}, !- Source Object
  3,                                      !- Outlet Port
  {e4547f64-3e6c-423b-be31-eb309fde5b6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0124a332-d404-4396-b872-b249aae97028}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a927b2e8-3026-481b-9b06-4bf1fe7fefd8}, !- Inlet Node Name
  {bafa0b88-1de3-40a9-92ca-5d4167ab3d97}; !- Outlet Node Name

OS:Node,
  {b7e0df02-e843-43f7-98bf-53312e27feae}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {93554923-e72e-4473-98c9-daddb30041aa}, !- Inlet Port
  {a927b2e8-3026-481b-9b06-4bf1fe7fefd8}; !- Outlet Port

OS:Connection,
  {93554923-e72e-4473-98c9-daddb30041aa}, !- Handle
  {cbf086f8-5944-4bf9-ad79-6ce7d0e9c5a8}, !- Name
  {a3fb0fd8-61af-4a6b-8559-0b6e136d8cd9}, !- Source Object
  4,                                      !- Outlet Port
  {b7e0df02-e843-43f7-98bf-53312e27feae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {155d9b1f-9f9d-413a-9de2-2104377ae8af}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {bafa0b88-1de3-40a9-92ca-5d4167ab3d97}, !- Inlet Port
  {cbdc0a7d-5b20-4deb-ba59-5b39792596a9}; !- Outlet Port

OS:Connection,
  {a927b2e8-3026-481b-9b06-4bf1fe7fefd8}, !- Handle
  {044450f4-2a16-4ae7-bcc7-643017ad0d52}, !- Name
  {b7e0df02-e843-43f7-98bf-53312e27feae}, !- Source Object
  3,                                      !- Outlet Port
  {0124a332-d404-4396-b872-b249aae97028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bafa0b88-1de3-40a9-92ca-5d4167ab3d97}, !- Handle
  {004e1d0b-6020-46dd-bf1f-570b018ae157}, !- Name
  {0124a332-d404-4396-b872-b249aae97028}, !- Source Object
  3,                                      !- Outlet Port
  {155d9b1f-9f9d-413a-9de2-2104377ae8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbdc0a7d-5b20-4deb-ba59-5b39792596a9}, !- Handle
  {c8e1c88e-a0ea-4b58-9ec7-a9c6abf84ff4}, !- Name
  {155d9b1f-9f9d-413a-9de2-2104377ae8af}, !- Source Object
  3,                                      !- Outlet Port
  {e4547f64-3e6c-423b-be31-eb309fde5b6e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ce39b7c9-56e7-4c00-9c7e-aa033ed58eb3}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {25085f3c-2e96-4331-9ca9-e7851fbc7180}, !- Inlet Node Name
  {08bfd990-279f-4aa9-9710-b38d85239919}; !- Outlet Node Name

OS:Node,
  {906114f8-0712-479b-8d4c-4fd191a53c6c}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {08bfd990-279f-4aa9-9710-b38d85239919}, !- Inlet Port
  {1f578740-2861-43d0-8962-95bf362f9808}; !- Outlet Port

OS:Connection,
  {25085f3c-2e96-4331-9ca9-e7851fbc7180}, !- Handle
  {24a93caf-8c2f-42db-8ff4-8a5a5c1057d0}, !- Name
  {e959898a-cea4-40f3-a4e0-d76b6e80cdaf}, !- Source Object
  3,                                      !- Outlet Port
  {ce39b7c9-56e7-4c00-9c7e-aa033ed58eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08bfd990-279f-4aa9-9710-b38d85239919}, !- Handle
  {2231a481-a3a6-4f4a-86f2-2a5d9d567193}, !- Name
  {ce39b7c9-56e7-4c00-9c7e-aa033ed58eb3}, !- Source Object
  3,                                      !- Outlet Port
  {906114f8-0712-479b-8d4c-4fd191a53c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f578740-2861-43d0-8962-95bf362f9808}, !- Handle
  {7c266adb-72ed-4665-aeed-edf8f7e89386}, !- Name
  {906114f8-0712-479b-8d4c-4fd191a53c6c}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e790d212-2f8f-4334-bf74-0a0a05c657ef}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {dd816058-eb8e-4ae3-9e7e-6fc082cdaf59}, !- Inlet Node Name
  {bad1af3e-5232-4a39-875a-0fc7cf3d3b25}; !- Outlet Node Name

OS:Node,
  {5b94e359-b3d5-48a5-92dc-0e950fa79c3a}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {5d991be2-3b29-40b5-9fc7-f1b428ed9ea5}, !- Inlet Port
  {dd816058-eb8e-4ae3-9e7e-6fc082cdaf59}; !- Outlet Port

OS:Connection,
  {5d991be2-3b29-40b5-9fc7-f1b428ed9ea5}, !- Handle
  {79ce1174-37d4-4a65-931e-07c4aeb00bf6}, !- Name
  {e4547f64-3e6c-423b-be31-eb309fde5b6e}, !- Source Object
  2,                                      !- Outlet Port
  {5b94e359-b3d5-48a5-92dc-0e950fa79c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd816058-eb8e-4ae3-9e7e-6fc082cdaf59}, !- Handle
  {cade7da0-4197-4be2-b2c5-1a28e8737c89}, !- Name
  {5b94e359-b3d5-48a5-92dc-0e950fa79c3a}, !- Source Object
  3,                                      !- Outlet Port
  {e790d212-2f8f-4334-bf74-0a0a05c657ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad1af3e-5232-4a39-875a-0fc7cf3d3b25}, !- Handle
  {af3666e9-7e90-4bea-884d-0fbb08a6ea1f}, !- Name
  {e790d212-2f8f-4334-bf74-0a0a05c657ef}, !- Source Object
  3,                                      !- Outlet Port
  {8e5ee05c-9427-4d0b-8bf6-145ac482242c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {61e5396d-f515-41a1-b737-00e857f7bd4b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {64e59d13-1ced-4596-8d4e-3eac3ea59b40}, !- Inlet Node Name
  {f6e564ce-1b6e-46aa-ae29-3008d5dc2e5b}; !- Outlet Node Name

OS:Node,
  {0f8a41a3-d381-46de-aabb-c64e5c23ef0c}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {747b8fe4-e08e-4b37-81de-2172b893b52f}, !- Inlet Port
  {64e59d13-1ced-4596-8d4e-3eac3ea59b40}; !- Outlet Port

OS:Connection,
  {747b8fe4-e08e-4b37-81de-2172b893b52f}, !- Handle
  {331689c3-5329-4ee2-a87a-e651068fa901}, !- Name
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Source Object
  2,                                      !- Outlet Port
  {0f8a41a3-d381-46de-aabb-c64e5c23ef0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e59d13-1ced-4596-8d4e-3eac3ea59b40}, !- Handle
  {4c38e990-18f6-4e01-9046-3e2fa43ff8e9}, !- Name
  {0f8a41a3-d381-46de-aabb-c64e5c23ef0c}, !- Source Object
  3,                                      !- Outlet Port
  {61e5396d-f515-41a1-b737-00e857f7bd4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e564ce-1b6e-46aa-ae29-3008d5dc2e5b}, !- Handle
  {e35a816e-31d9-417f-bce7-4058421bc3cb}, !- Name
  {61e5396d-f515-41a1-b737-00e857f7bd4b}, !- Source Object
  3,                                      !- Outlet Port
  {7e201ee3-715b-4cd2-9618-e3dd9f94cd0e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f4b8d7cb-645e-4881-acc2-416a94193b2f}, !- Handle
  Water Use Connections 1,                !- Name
  {0add258b-97e1-4c6b-88e8-4589b1fb1bcf}, !- Inlet Node Name
  {187ca400-c67a-4148-a4a8-ab6b88663ccc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {482265a1-d6d6-4002-a404-44c5f808e14b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {71ad2617-c26f-4c78-a4a6-a81a874d7e06}, !- Handle
  G N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {d02a3733-eba5-4175-95df-e758731f0dde}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {7c14df10-12c3-46a5-b973-d2351c2644cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c14df10-12c3-46a5-b973-d2351c2644cf}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {e663626a-f971-4d44-9b3b-2bfa9455d6e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e663626a-f971-4d44-9b3b-2bfa9455d6e9}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d02a3733-eba5-4175-95df-e758731f0dde}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {e7623eeb-c2e5-42dc-93d8-9dd930d6cb2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7623eeb-c2e5-42dc-93d8-9dd930d6cb2c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {482265a1-d6d6-4002-a404-44c5f808e14b}, !- Handle
  G N1 Apartment Service Water Use 0.06gpm, !- Name
  {71ad2617-c26f-4c78-a4a6-a81a874d7e06}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {da546fa6-255a-473d-9780-56b87134afbf}, !- Handle
  ApartmentMidRise APT_DHW_SCH,           !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {5682429d-3860-4d52-a72b-dd16d1f6ea48}, !- Default Day Schedule Name
  {4ee8d8ee-31d2-4998-b9c9-3747b9edf7be}, !- Summer Design Day Schedule Name
  {413b4bc1-c88f-421c-9068-3ee78b9dcb8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5682429d-3860-4d52-a72b-dd16d1f6ea48}, !- Handle
  ApartmentMidRise APT_DHW_SCH Default,   !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {413b4bc1-c88f-421c-9068-3ee78b9dcb8c}, !- Handle
  ApartmentMidRise APT_DHW_SCH Winter Design Day, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {4ee8d8ee-31d2-4998-b9c9-3747b9edf7be}, !- Handle
  ApartmentMidRise APT_DHW_SCH Summer Design Day, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Node,
  {47d7d085-6dcb-4b66-a2d6-7f132e471456}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {8ace7dec-c536-4a9d-ad1c-789cc795dfaa}, !- Inlet Port
  {0add258b-97e1-4c6b-88e8-4589b1fb1bcf}; !- Outlet Port

OS:Connection,
  {8ace7dec-c536-4a9d-ad1c-789cc795dfaa}, !- Handle
  {391ab668-7ff6-45c8-a800-e8645c13db0c}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  4,                                      !- Outlet Port
  {47d7d085-6dcb-4b66-a2d6-7f132e471456}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c57e5808-3909-45a3-ac3a-2d950ab1b465}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {187ca400-c67a-4148-a4a8-ab6b88663ccc}, !- Inlet Port
  {62f8dacd-fdc6-495d-b43a-210835a0183f}; !- Outlet Port

OS:Connection,
  {0add258b-97e1-4c6b-88e8-4589b1fb1bcf}, !- Handle
  {908f0119-868b-4420-9477-b003f74b6c2d}, !- Name
  {47d7d085-6dcb-4b66-a2d6-7f132e471456}, !- Source Object
  3,                                      !- Outlet Port
  {f4b8d7cb-645e-4881-acc2-416a94193b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187ca400-c67a-4148-a4a8-ab6b88663ccc}, !- Handle
  {e1b7138d-43e7-408b-a4e6-ae7b1b19cf45}, !- Name
  {f4b8d7cb-645e-4881-acc2-416a94193b2f}, !- Source Object
  3,                                      !- Outlet Port
  {c57e5808-3909-45a3-ac3a-2d950ab1b465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f8dacd-fdc6-495d-b43a-210835a0183f}, !- Handle
  {771f3faf-bbc8-4143-b823-e386984dcbfb}, !- Name
  {c57e5808-3909-45a3-ac3a-2d950ab1b465}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {554e345e-ba32-43cf-863d-a9bbcd438480}, !- Handle
  Water Use Connections 2,                !- Name
  {120dd3c0-8e2e-4a70-a8fb-d5c06d8ce29a}, !- Inlet Node Name
  {5a315c38-2e00-408a-923a-aa6cdab56718}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fbea5094-0571-4e20-bfcf-9a2be3b942d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5c008ecc-b3ce-4932-80a5-f5e38752056b}, !- Handle
  G N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {5f1cd9ce-5e6e-4cd8-8462-a0b80ae39f4f}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5f1cd9ce-5e6e-4cd8-8462-a0b80ae39f4f}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {2222fd01-a8d8-42e5-b631-28ae348213dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2222fd01-a8d8-42e5-b631-28ae348213dc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fbea5094-0571-4e20-bfcf-9a2be3b942d4}, !- Handle
  G N2 Apartment Service Water Use 0.06gpm, !- Name
  {5c008ecc-b3ce-4932-80a5-f5e38752056b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2637968a-e1f5-409c-9a07-c8970ce3782b}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {c0a8844a-fe19-446d-b136-403f04f3b697}, !- Inlet Port
  {120dd3c0-8e2e-4a70-a8fb-d5c06d8ce29a}; !- Outlet Port

OS:Connection,
  {c0a8844a-fe19-446d-b136-403f04f3b697}, !- Handle
  {1251d07f-9d89-4457-b1c6-23edd49f9834}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  5,                                      !- Outlet Port
  {2637968a-e1f5-409c-9a07-c8970ce3782b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e613d15-42d9-4906-8291-5d55093e7ffc}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {5a315c38-2e00-408a-923a-aa6cdab56718}, !- Inlet Port
  {67b05a05-6815-45d7-8787-da5526c636d6}; !- Outlet Port

OS:Connection,
  {120dd3c0-8e2e-4a70-a8fb-d5c06d8ce29a}, !- Handle
  {7730d1b1-f7b0-4f0a-9d1b-30c3b05a1772}, !- Name
  {2637968a-e1f5-409c-9a07-c8970ce3782b}, !- Source Object
  3,                                      !- Outlet Port
  {554e345e-ba32-43cf-863d-a9bbcd438480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a315c38-2e00-408a-923a-aa6cdab56718}, !- Handle
  {6a669b20-2f8c-46f1-b629-a9682587e7fe}, !- Name
  {554e345e-ba32-43cf-863d-a9bbcd438480}, !- Source Object
  3,                                      !- Outlet Port
  {0e613d15-42d9-4906-8291-5d55093e7ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b05a05-6815-45d7-8787-da5526c636d6}, !- Handle
  {65c6f40b-3df4-421a-a1e1-76a7b277a5d4}, !- Name
  {0e613d15-42d9-4906-8291-5d55093e7ffc}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1d84ae51-dd08-4334-b124-3de00340eabc}, !- Handle
  Water Use Connections 3,                !- Name
  {910831a2-f0b2-46c4-9a49-024a09ea5bf1}, !- Inlet Node Name
  {c5e85710-6e3d-4354-be69-9c5af82fbd00}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0e299af5-31c4-4107-82ce-a738d3ee4fbb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee507fe4-28c1-46e4-a775-db3ef0cb80b1}, !- Handle
  G NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {514973da-d386-4d37-9f74-65182b5403f6}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {514973da-d386-4d37-9f74-65182b5403f6}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {b9121543-db55-4c55-81d6-9e8f7488661f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9121543-db55-4c55-81d6-9e8f7488661f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0e299af5-31c4-4107-82ce-a738d3ee4fbb}, !- Handle
  G NE Apartment Service Water Use 0.06gpm, !- Name
  {ee507fe4-28c1-46e4-a775-db3ef0cb80b1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {98046d15-c87e-4aba-89e2-f4dfa1aacffb}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {64f68485-a44b-4260-b4d9-218d7200a580}, !- Inlet Port
  {910831a2-f0b2-46c4-9a49-024a09ea5bf1}; !- Outlet Port

OS:Connection,
  {64f68485-a44b-4260-b4d9-218d7200a580}, !- Handle
  {102c6fd7-8b39-4670-88e6-749de01f0e90}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  6,                                      !- Outlet Port
  {98046d15-c87e-4aba-89e2-f4dfa1aacffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e87d790-7a5a-4c93-8ef7-c1c61643fceb}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {c5e85710-6e3d-4354-be69-9c5af82fbd00}, !- Inlet Port
  {e8753974-dab8-4612-858f-a1e812330a49}; !- Outlet Port

OS:Connection,
  {910831a2-f0b2-46c4-9a49-024a09ea5bf1}, !- Handle
  {485817cb-27fc-46ed-b1a2-fe1a7f8ef675}, !- Name
  {98046d15-c87e-4aba-89e2-f4dfa1aacffb}, !- Source Object
  3,                                      !- Outlet Port
  {1d84ae51-dd08-4334-b124-3de00340eabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e85710-6e3d-4354-be69-9c5af82fbd00}, !- Handle
  {ccc3c44c-10d4-4eac-bc84-d7a364a19833}, !- Name
  {1d84ae51-dd08-4334-b124-3de00340eabc}, !- Source Object
  3,                                      !- Outlet Port
  {5e87d790-7a5a-4c93-8ef7-c1c61643fceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8753974-dab8-4612-858f-a1e812330a49}, !- Handle
  {43be925f-bfb5-44e4-8e28-4aaf1d0628a2}, !- Name
  {5e87d790-7a5a-4c93-8ef7-c1c61643fceb}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ac95910c-07f6-4e51-8e34-fcb99b11df7b}, !- Handle
  Water Use Connections 4,                !- Name
  {9803b59e-562c-4234-adce-54d90fa484cd}, !- Inlet Node Name
  {7b6595cd-d3d3-4d67-9218-2f753c994e70}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0414cf35-aed8-4e51-a9a2-516f00736a89}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {88776e36-cd94-474c-9749-a78c23fc5a4e}, !- Handle
  G NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {453a6dac-05be-41aa-bf10-affb75867233}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {453a6dac-05be-41aa-bf10-affb75867233}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {4bc23ee0-424a-47da-9e22-334e29e4e7c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bc23ee0-424a-47da-9e22-334e29e4e7c0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0414cf35-aed8-4e51-a9a2-516f00736a89}, !- Handle
  G NW Apartment Service Water Use 0.06gpm, !- Name
  {88776e36-cd94-474c-9749-a78c23fc5a4e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c3369ed6-3c6c-4ba9-9f91-97e34719eff4}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {313459e2-3de2-4c9d-9dad-88c5dcc8fa9b}, !- Inlet Port
  {9803b59e-562c-4234-adce-54d90fa484cd}; !- Outlet Port

OS:Connection,
  {313459e2-3de2-4c9d-9dad-88c5dcc8fa9b}, !- Handle
  {369ec951-3275-4493-8c5f-05aff770e640}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  7,                                      !- Outlet Port
  {c3369ed6-3c6c-4ba9-9f91-97e34719eff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b2962ac-c109-4961-b51a-c1374ffa4f21}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {7b6595cd-d3d3-4d67-9218-2f753c994e70}, !- Inlet Port
  {5bd0dcc7-941a-4a70-8701-6c7813901aec}; !- Outlet Port

OS:Connection,
  {9803b59e-562c-4234-adce-54d90fa484cd}, !- Handle
  {c269b2bf-6c19-47d3-9092-ca923caddf70}, !- Name
  {c3369ed6-3c6c-4ba9-9f91-97e34719eff4}, !- Source Object
  3,                                      !- Outlet Port
  {ac95910c-07f6-4e51-8e34-fcb99b11df7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b6595cd-d3d3-4d67-9218-2f753c994e70}, !- Handle
  {b36eaf8c-d0c2-447a-99b0-3bfca63c71a4}, !- Name
  {ac95910c-07f6-4e51-8e34-fcb99b11df7b}, !- Source Object
  3,                                      !- Outlet Port
  {0b2962ac-c109-4961-b51a-c1374ffa4f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd0dcc7-941a-4a70-8701-6c7813901aec}, !- Handle
  {cef51efb-5cb6-47f2-a44c-87e43db485f7}, !- Name
  {0b2962ac-c109-4961-b51a-c1374ffa4f21}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e4945dfa-2635-401e-b27b-e73b9aae0536}, !- Handle
  Water Use Connections 5,                !- Name
  {cac833b7-0d7a-4c93-972e-824858bcb823}, !- Inlet Node Name
  {73dc36d1-1237-495c-9331-6242fbef9313}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9997cc9a-1d2f-4610-9cb0-cfa4c88e8d20}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {19c19644-d04f-4e89-8169-f15267b08a13}, !- Handle
  G S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {114bf838-5012-44bf-8868-312653dee22b}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {114bf838-5012-44bf-8868-312653dee22b}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {91e6a68f-40d5-439e-8df9-c030f412e85d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91e6a68f-40d5-439e-8df9-c030f412e85d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9997cc9a-1d2f-4610-9cb0-cfa4c88e8d20}, !- Handle
  G S1 Apartment Service Water Use 0.06gpm, !- Name
  {19c19644-d04f-4e89-8169-f15267b08a13}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f5cd1b5-26f7-4922-88c1-fe0803c554ea}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {76c8bc13-3195-480f-81e3-09f6aa2d7956}, !- Inlet Port
  {cac833b7-0d7a-4c93-972e-824858bcb823}; !- Outlet Port

OS:Connection,
  {76c8bc13-3195-480f-81e3-09f6aa2d7956}, !- Handle
  {bdd3ff4e-ef92-41af-bf40-25596907a8bd}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  8,                                      !- Outlet Port
  {6f5cd1b5-26f7-4922-88c1-fe0803c554ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30dcf842-98d0-40a2-a605-f5e0fbeb7eba}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {73dc36d1-1237-495c-9331-6242fbef9313}, !- Inlet Port
  {19578730-d89e-472c-998f-a63268d07f9f}; !- Outlet Port

OS:Connection,
  {cac833b7-0d7a-4c93-972e-824858bcb823}, !- Handle
  {7237eb35-5018-4748-aff8-f2334952ba86}, !- Name
  {6f5cd1b5-26f7-4922-88c1-fe0803c554ea}, !- Source Object
  3,                                      !- Outlet Port
  {e4945dfa-2635-401e-b27b-e73b9aae0536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73dc36d1-1237-495c-9331-6242fbef9313}, !- Handle
  {f48c75fe-b771-4518-8559-4dc76eb61e0e}, !- Name
  {e4945dfa-2635-401e-b27b-e73b9aae0536}, !- Source Object
  3,                                      !- Outlet Port
  {30dcf842-98d0-40a2-a605-f5e0fbeb7eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19578730-d89e-472c-998f-a63268d07f9f}, !- Handle
  {dd4fcf01-deea-4874-bc35-4d0da26c9e33}, !- Name
  {30dcf842-98d0-40a2-a605-f5e0fbeb7eba}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {93d7921c-3259-4398-9d72-bf47e93ef79f}, !- Handle
  Water Use Connections 6,                !- Name
  {74846769-3e16-4d97-80fc-272d6bff3286}, !- Inlet Node Name
  {ef94106c-4c92-41b8-b09e-52a02c1bc514}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df109d81-4bd6-412c-b5a5-04ffbcf349da}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b15ecfb-320f-40e6-afc7-a4f93eecf730}, !- Handle
  G S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {4f8ac7cf-c764-4ed9-8e55-217b46990d5c}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4f8ac7cf-c764-4ed9-8e55-217b46990d5c}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {03a11657-8d2e-4a8c-8827-062fe50ded3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03a11657-8d2e-4a8c-8827-062fe50ded3c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {df109d81-4bd6-412c-b5a5-04ffbcf349da}, !- Handle
  G S2 Apartment Service Water Use 0.06gpm, !- Name
  {7b15ecfb-320f-40e6-afc7-a4f93eecf730}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5b328f0b-a8ff-474a-a8a1-d81c2451cd39}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {ebf3bf55-64fa-426e-ab66-129d1f62bb06}, !- Inlet Port
  {74846769-3e16-4d97-80fc-272d6bff3286}; !- Outlet Port

OS:Connection,
  {ebf3bf55-64fa-426e-ab66-129d1f62bb06}, !- Handle
  {72e10a84-d966-45e8-8830-81c098d1b4db}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  9,                                      !- Outlet Port
  {5b328f0b-a8ff-474a-a8a1-d81c2451cd39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18aaa95f-d9a8-4db8-8111-22aba64fd271}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {ef94106c-4c92-41b8-b09e-52a02c1bc514}, !- Inlet Port
  {2929eaf4-df35-4bdb-96d3-6fee38bad12b}; !- Outlet Port

OS:Connection,
  {74846769-3e16-4d97-80fc-272d6bff3286}, !- Handle
  {b1fbf67a-0aeb-4b6e-9217-ec650385fc63}, !- Name
  {5b328f0b-a8ff-474a-a8a1-d81c2451cd39}, !- Source Object
  3,                                      !- Outlet Port
  {93d7921c-3259-4398-9d72-bf47e93ef79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef94106c-4c92-41b8-b09e-52a02c1bc514}, !- Handle
  {b33a621c-159d-42d6-8ed5-745761b29de3}, !- Name
  {93d7921c-3259-4398-9d72-bf47e93ef79f}, !- Source Object
  3,                                      !- Outlet Port
  {18aaa95f-d9a8-4db8-8111-22aba64fd271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2929eaf4-df35-4bdb-96d3-6fee38bad12b}, !- Handle
  {6333e238-ba9b-4099-a5e3-3e2049bbee1e}, !- Name
  {18aaa95f-d9a8-4db8-8111-22aba64fd271}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d9a92749-df0b-4294-bb40-5d19320f2a0f}, !- Handle
  Water Use Connections 7,                !- Name
  {b737243d-eae9-4f9b-bd3c-cacb685b2f78}, !- Inlet Node Name
  {3afcea1b-2c81-4657-8526-30a75876e584}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19cbf4f3-5477-4666-9959-4183336d8bf2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {254ce458-0b68-4524-a627-a54f2e17a7a1}, !- Handle
  G SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {585e2fa6-7774-4136-86f6-3cf80101ae1d}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {585e2fa6-7774-4136-86f6-3cf80101ae1d}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {d2d98a16-e16b-42be-8032-bc0f572e9173}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2d98a16-e16b-42be-8032-bc0f572e9173}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {19cbf4f3-5477-4666-9959-4183336d8bf2}, !- Handle
  G SW Apartment Service Water Use 0.06gpm, !- Name
  {254ce458-0b68-4524-a627-a54f2e17a7a1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {66e7881a-1fd2-420c-8bfd-ef27deaac3c8}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {9d8c0390-f2ea-48b2-8b3e-3acb7b8cf5c0}, !- Inlet Port
  {b737243d-eae9-4f9b-bd3c-cacb685b2f78}; !- Outlet Port

OS:Connection,
  {9d8c0390-f2ea-48b2-8b3e-3acb7b8cf5c0}, !- Handle
  {66a40816-005e-4294-bcfa-209212d34596}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  10,                                     !- Outlet Port
  {66e7881a-1fd2-420c-8bfd-ef27deaac3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8a7754f-6e50-410e-b42c-fd0b5b149041}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {3afcea1b-2c81-4657-8526-30a75876e584}, !- Inlet Port
  {2b0d0c39-63e0-4c70-b102-5a2315cb91bd}; !- Outlet Port

OS:Connection,
  {b737243d-eae9-4f9b-bd3c-cacb685b2f78}, !- Handle
  {04640efb-1dd3-4d7a-913e-0c2464b8b204}, !- Name
  {66e7881a-1fd2-420c-8bfd-ef27deaac3c8}, !- Source Object
  3,                                      !- Outlet Port
  {d9a92749-df0b-4294-bb40-5d19320f2a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3afcea1b-2c81-4657-8526-30a75876e584}, !- Handle
  {399f62c1-62b2-4546-aa70-14eff7b05389}, !- Name
  {d9a92749-df0b-4294-bb40-5d19320f2a0f}, !- Source Object
  3,                                      !- Outlet Port
  {d8a7754f-6e50-410e-b42c-fd0b5b149041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b0d0c39-63e0-4c70-b102-5a2315cb91bd}, !- Handle
  {44ed5edf-9a5b-4e95-bf67-5b1ea373955f}, !- Name
  {d8a7754f-6e50-410e-b42c-fd0b5b149041}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b2f6d766-b983-498c-b2ed-6f23d90a7a6f}, !- Handle
  Water Use Connections 8,                !- Name
  {59f3bb28-3bca-4fd5-8360-dfe2fcf055ef}, !- Inlet Node Name
  {438f65cc-799b-4ee2-9876-f8e6d19e08e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1998d91a-4a16-4647-93f7-8909053896f1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6a11c856-58b8-4460-98e6-6fb8346a6512}, !- Handle
  M N1 Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {5d328381-6eb3-4b9c-b95c-c2be7ecc5f2f}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5d328381-6eb3-4b9c-b95c-c2be7ecc5f2f}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {92dbc527-0f35-4592-a89e-c11485ba5c17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92dbc527-0f35-4592-a89e-c11485ba5c17}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1998d91a-4a16-4647-93f7-8909053896f1}, !- Handle
  M N1 Apartment Service Water Use 0.12gpm, !- Name
  {6a11c856-58b8-4460-98e6-6fb8346a6512}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1848879e-ccfe-4a37-a80f-d74a87bc30a5}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {835d4bd3-9dcc-436c-92bb-000f7c0a2928}, !- Inlet Port
  {59f3bb28-3bca-4fd5-8360-dfe2fcf055ef}; !- Outlet Port

OS:Connection,
  {835d4bd3-9dcc-436c-92bb-000f7c0a2928}, !- Handle
  {5f45dbe8-42ce-43c3-b04b-4f68f5a9a384}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  11,                                     !- Outlet Port
  {1848879e-ccfe-4a37-a80f-d74a87bc30a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c482012e-c8c8-4bad-bfc0-c017d6f4bb0f}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {438f65cc-799b-4ee2-9876-f8e6d19e08e9}, !- Inlet Port
  {479976b3-c3d4-4261-9b91-310cf82e19bc}; !- Outlet Port

OS:Connection,
  {59f3bb28-3bca-4fd5-8360-dfe2fcf055ef}, !- Handle
  {3fad16c8-8b16-4e22-a272-344cadc5bee8}, !- Name
  {1848879e-ccfe-4a37-a80f-d74a87bc30a5}, !- Source Object
  3,                                      !- Outlet Port
  {b2f6d766-b983-498c-b2ed-6f23d90a7a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {438f65cc-799b-4ee2-9876-f8e6d19e08e9}, !- Handle
  {36c8f72c-3fa3-4501-8a8b-bf144d9840e4}, !- Name
  {b2f6d766-b983-498c-b2ed-6f23d90a7a6f}, !- Source Object
  3,                                      !- Outlet Port
  {c482012e-c8c8-4bad-bfc0-c017d6f4bb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479976b3-c3d4-4261-9b91-310cf82e19bc}, !- Handle
  {58af3546-4d7b-435f-8b1a-7fd11c5ca9f0}, !- Name
  {c482012e-c8c8-4bad-bfc0-c017d6f4bb0f}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4644566f-b7f4-4d51-9048-29014ee7ad04}, !- Handle
  Water Use Connections 9,                !- Name
  {ab08dec9-fc32-49ae-a05f-4f99f8ca99e9}, !- Inlet Node Name
  {706c6fdf-7e7c-49d2-a84c-1beadcabd670}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b5fb3b5e-0ea8-4e60-8b22-6d3d4a44f7a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46acbe7e-9e4a-46d0-9eb6-5fc17b07bd42}, !- Handle
  M N2 Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {cfb1009a-81f6-40d2-bb7d-841d1d786a10}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cfb1009a-81f6-40d2-bb7d-841d1d786a10}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {638202ed-db92-4925-93a0-4cb5a7c53082}; !- Default Day Schedule Name

OS:Schedule:Day,
  {638202ed-db92-4925-93a0-4cb5a7c53082}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b5fb3b5e-0ea8-4e60-8b22-6d3d4a44f7a1}, !- Handle
  M N2 Apartment Service Water Use 0.12gpm, !- Name
  {46acbe7e-9e4a-46d0-9eb6-5fc17b07bd42}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aef84771-799d-4e64-ad09-44629a81cf79}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {058ae5a5-461f-4152-8f76-b0e4cca1d7fa}, !- Inlet Port
  {ab08dec9-fc32-49ae-a05f-4f99f8ca99e9}; !- Outlet Port

OS:Connection,
  {058ae5a5-461f-4152-8f76-b0e4cca1d7fa}, !- Handle
  {8acb20db-95ee-46e2-999e-f2ea1ad58353}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  12,                                     !- Outlet Port
  {aef84771-799d-4e64-ad09-44629a81cf79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ade642d3-6f37-4167-bc14-7df01f66a963}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {706c6fdf-7e7c-49d2-a84c-1beadcabd670}, !- Inlet Port
  {000c97d5-ad75-4797-bba1-2b9fbbeb126f}; !- Outlet Port

OS:Connection,
  {ab08dec9-fc32-49ae-a05f-4f99f8ca99e9}, !- Handle
  {2585fb23-f7b3-48fe-9f59-79c0594621ff}, !- Name
  {aef84771-799d-4e64-ad09-44629a81cf79}, !- Source Object
  3,                                      !- Outlet Port
  {4644566f-b7f4-4d51-9048-29014ee7ad04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706c6fdf-7e7c-49d2-a84c-1beadcabd670}, !- Handle
  {2af56173-6fbb-433e-997b-7fb4e33541fd}, !- Name
  {4644566f-b7f4-4d51-9048-29014ee7ad04}, !- Source Object
  3,                                      !- Outlet Port
  {ade642d3-6f37-4167-bc14-7df01f66a963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000c97d5-ad75-4797-bba1-2b9fbbeb126f}, !- Handle
  {bc939e47-84d8-45e7-8cc7-f59dce0c4d23}, !- Name
  {ade642d3-6f37-4167-bc14-7df01f66a963}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bca02cd7-1cdb-4b78-9f42-b720f359f913}, !- Handle
  Water Use Connections 10,               !- Name
  {91dc41b7-7624-452b-a38a-bf59234be70f}, !- Inlet Node Name
  {2e4551dd-1b86-4a07-9ce3-331deb03b71b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0820289a-9d72-4349-9992-6fc835576885}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad351ce5-cdaa-4e1d-bdbe-df5878565bb9}, !- Handle
  M NE Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {c213adf2-1edb-4401-994e-3417a0013c44}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c213adf2-1edb-4401-994e-3417a0013c44}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {f5d89ab7-c2ff-4230-aca1-c8d5198d771e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5d89ab7-c2ff-4230-aca1-c8d5198d771e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0820289a-9d72-4349-9992-6fc835576885}, !- Handle
  M NE Apartment Service Water Use 0.12gpm, !- Name
  {ad351ce5-cdaa-4e1d-bdbe-df5878565bb9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e909b2e1-ef53-49b5-933a-add89c7d14f9}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {25f9ed1f-f80f-4210-9f41-dc8293271b4f}, !- Inlet Port
  {91dc41b7-7624-452b-a38a-bf59234be70f}; !- Outlet Port

OS:Connection,
  {25f9ed1f-f80f-4210-9f41-dc8293271b4f}, !- Handle
  {8ecc89aa-a827-4447-946c-b4f3cb1fd73d}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  13,                                     !- Outlet Port
  {e909b2e1-ef53-49b5-933a-add89c7d14f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de9a87f7-1068-42a2-9374-58a1077a8781}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {2e4551dd-1b86-4a07-9ce3-331deb03b71b}, !- Inlet Port
  {658d956c-f8ac-4c2d-82f8-72b9f42c1075}; !- Outlet Port

OS:Connection,
  {91dc41b7-7624-452b-a38a-bf59234be70f}, !- Handle
  {6e3d62b0-e900-48af-b513-1bcfd36024c5}, !- Name
  {e909b2e1-ef53-49b5-933a-add89c7d14f9}, !- Source Object
  3,                                      !- Outlet Port
  {bca02cd7-1cdb-4b78-9f42-b720f359f913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e4551dd-1b86-4a07-9ce3-331deb03b71b}, !- Handle
  {fffa07f0-30df-47d9-b3af-86fcc03c7ccc}, !- Name
  {bca02cd7-1cdb-4b78-9f42-b720f359f913}, !- Source Object
  3,                                      !- Outlet Port
  {de9a87f7-1068-42a2-9374-58a1077a8781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658d956c-f8ac-4c2d-82f8-72b9f42c1075}, !- Handle
  {be7388d8-8705-4bf4-9ad4-e038a04a1880}, !- Name
  {de9a87f7-1068-42a2-9374-58a1077a8781}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {23f9bbdf-b193-40ad-a149-e51e2892a42a}, !- Handle
  Water Use Connections 11,               !- Name
  {5665958a-35d4-4e92-8428-1324f3e479c2}, !- Inlet Node Name
  {09e5de8f-984d-4f37-b9e6-61ab876c9dcb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e4758360-9e7a-4d50-a53d-9c5e2bd80520}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dd165fde-908b-4377-960c-9ab5161b68fd}, !- Handle
  M NW Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {a5d90a4b-defd-4bfd-a6ee-34cd55100822}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a5d90a4b-defd-4bfd-a6ee-34cd55100822}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {7178af7c-d9f1-49ae-99d4-b1192e51f248}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7178af7c-d9f1-49ae-99d4-b1192e51f248}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e4758360-9e7a-4d50-a53d-9c5e2bd80520}, !- Handle
  M NW Apartment Service Water Use 0.12gpm, !- Name
  {dd165fde-908b-4377-960c-9ab5161b68fd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3ea6b8b-26f5-4034-a38e-3e1434bdb497}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {1736a996-5d47-4015-8020-5c0875634c6b}, !- Inlet Port
  {5665958a-35d4-4e92-8428-1324f3e479c2}; !- Outlet Port

OS:Connection,
  {1736a996-5d47-4015-8020-5c0875634c6b}, !- Handle
  {0b2f7516-46ef-4b1c-8cb1-0232ca4b7286}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  14,                                     !- Outlet Port
  {a3ea6b8b-26f5-4034-a38e-3e1434bdb497}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e90bcb0a-0c04-49e2-b7a0-2856a9dc9ec1}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {09e5de8f-984d-4f37-b9e6-61ab876c9dcb}, !- Inlet Port
  {d454b69d-2e04-4969-af57-c908d923e1d1}; !- Outlet Port

OS:Connection,
  {5665958a-35d4-4e92-8428-1324f3e479c2}, !- Handle
  {4a5fd3ca-7126-4c9c-9575-d7c17260b4be}, !- Name
  {a3ea6b8b-26f5-4034-a38e-3e1434bdb497}, !- Source Object
  3,                                      !- Outlet Port
  {23f9bbdf-b193-40ad-a149-e51e2892a42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e5de8f-984d-4f37-b9e6-61ab876c9dcb}, !- Handle
  {34134f47-0ede-43c1-b769-b6163c8f7f6b}, !- Name
  {23f9bbdf-b193-40ad-a149-e51e2892a42a}, !- Source Object
  3,                                      !- Outlet Port
  {e90bcb0a-0c04-49e2-b7a0-2856a9dc9ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d454b69d-2e04-4969-af57-c908d923e1d1}, !- Handle
  {da679b7c-e4cf-4130-8302-877cc137559e}, !- Name
  {e90bcb0a-0c04-49e2-b7a0-2856a9dc9ec1}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ecf58f2c-07bd-4783-9209-ab615528df0a}, !- Handle
  Water Use Connections 12,               !- Name
  {66fe6869-9422-4e3c-b888-5084eb12eaaa}, !- Inlet Node Name
  {5aee30ad-3a43-46af-98c5-2676cd80b07d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {22bfde9b-2366-48ad-b2bb-67e20a3c1b8d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {840d599b-a221-4738-bffe-10763a2632e9}, !- Handle
  M S1 Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {4d8d77b0-9e82-4176-815e-f8c3569641d5}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4d8d77b0-9e82-4176-815e-f8c3569641d5}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {00f5c00e-a691-4ae0-8be0-e1f89f17d96f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00f5c00e-a691-4ae0-8be0-e1f89f17d96f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {22bfde9b-2366-48ad-b2bb-67e20a3c1b8d}, !- Handle
  M S1 Apartment Service Water Use 0.12gpm, !- Name
  {840d599b-a221-4738-bffe-10763a2632e9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1a6a0b56-f807-441e-9649-4cf647538c32}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {b631e374-840c-418c-8a6c-0a9c5ce2eb13}, !- Inlet Port
  {66fe6869-9422-4e3c-b888-5084eb12eaaa}; !- Outlet Port

OS:Connection,
  {b631e374-840c-418c-8a6c-0a9c5ce2eb13}, !- Handle
  {af534f85-91f1-48e1-a942-0931a73411d7}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  15,                                     !- Outlet Port
  {1a6a0b56-f807-441e-9649-4cf647538c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {313b3988-7f16-4ed9-8a75-fb37a20d9978}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {5aee30ad-3a43-46af-98c5-2676cd80b07d}, !- Inlet Port
  {9ee2bf31-2b75-4137-942a-5a0b5683141d}; !- Outlet Port

OS:Connection,
  {66fe6869-9422-4e3c-b888-5084eb12eaaa}, !- Handle
  {ee02b65e-22b3-414f-ab66-c62bad5bb624}, !- Name
  {1a6a0b56-f807-441e-9649-4cf647538c32}, !- Source Object
  3,                                      !- Outlet Port
  {ecf58f2c-07bd-4783-9209-ab615528df0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aee30ad-3a43-46af-98c5-2676cd80b07d}, !- Handle
  {feee6466-c15f-4b71-9816-5af526b578f1}, !- Name
  {ecf58f2c-07bd-4783-9209-ab615528df0a}, !- Source Object
  3,                                      !- Outlet Port
  {313b3988-7f16-4ed9-8a75-fb37a20d9978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee2bf31-2b75-4137-942a-5a0b5683141d}, !- Handle
  {f00d388a-f033-4faa-a6de-8a3ef1ee5cce}, !- Name
  {313b3988-7f16-4ed9-8a75-fb37a20d9978}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7ec660e5-1c51-42e0-8cd5-c01d942bd9ca}, !- Handle
  Water Use Connections 13,               !- Name
  {d89e49c6-d088-4251-b516-0eae6104545c}, !- Inlet Node Name
  {ae365a16-0d22-4749-8a67-a5854965b068}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24c255e3-0849-4fb7-864b-8b2934aee5ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {77fe0722-b378-4930-880e-a73523cbef86}, !- Handle
  M S2 Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {14179d64-2ef5-419b-a942-c1a3ada93bd1}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {14179d64-2ef5-419b-a942-c1a3ada93bd1}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {c5f9133c-f369-4c90-996a-06653e66a805}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5f9133c-f369-4c90-996a-06653e66a805}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
