  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {24c255e3-0849-4fb7-864b-8b2934aee5ff}, !- Handle
  M S2 Apartment Service Water Use 0.12gpm, !- Name
  {77fe0722-b378-4930-880e-a73523cbef86}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a6ef4d41-18e5-4575-9ca2-f65d444562b3}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {19ee3467-99b8-4dbc-8ce7-0caaafe00731}, !- Inlet Port
  {d89e49c6-d088-4251-b516-0eae6104545c}; !- Outlet Port

OS:Connection,
  {19ee3467-99b8-4dbc-8ce7-0caaafe00731}, !- Handle
  {c914bf97-529b-4918-8405-e00398ab48d6}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  16,                                     !- Outlet Port
  {a6ef4d41-18e5-4575-9ca2-f65d444562b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1390fb1-eb12-4019-bad8-271616bbfc41}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {ae365a16-0d22-4749-8a67-a5854965b068}, !- Inlet Port
  {953625e0-f990-433f-b50b-92c5ab5c6a51}; !- Outlet Port

OS:Connection,
  {d89e49c6-d088-4251-b516-0eae6104545c}, !- Handle
  {caaad83d-fece-4977-b062-0a0bcd4067e7}, !- Name
  {a6ef4d41-18e5-4575-9ca2-f65d444562b3}, !- Source Object
  3,                                      !- Outlet Port
  {7ec660e5-1c51-42e0-8cd5-c01d942bd9ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae365a16-0d22-4749-8a67-a5854965b068}, !- Handle
  {49a09cdf-f3cd-49d2-b041-dc6d5ee56fde}, !- Name
  {7ec660e5-1c51-42e0-8cd5-c01d942bd9ca}, !- Source Object
  3,                                      !- Outlet Port
  {b1390fb1-eb12-4019-bad8-271616bbfc41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {953625e0-f990-433f-b50b-92c5ab5c6a51}, !- Handle
  {275adaf1-110d-484d-99a2-38214fa0d32b}, !- Name
  {b1390fb1-eb12-4019-bad8-271616bbfc41}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f16a5213-e665-4ae3-875f-581ba99e8e6b}, !- Handle
  Water Use Connections 14,               !- Name
  {2a0c7095-ea1f-412b-980b-b64b3837f317}, !- Inlet Node Name
  {ad71e69c-445e-4f34-8166-66304009600f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b76b1681-c0e3-42f9-97ea-c6dc0e686ca7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6d4832b-c209-459a-9d43-3a1c5a04c591}, !- Handle
  M SE Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {e038d28c-cd55-4a20-ad41-7d3be3595bb8}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e038d28c-cd55-4a20-ad41-7d3be3595bb8}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {1c3ab1a1-1348-4eeb-ab04-7ef29d5615de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c3ab1a1-1348-4eeb-ab04-7ef29d5615de}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b76b1681-c0e3-42f9-97ea-c6dc0e686ca7}, !- Handle
  M SE Apartment Service Water Use 0.12gpm, !- Name
  {b6d4832b-c209-459a-9d43-3a1c5a04c591}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4a9162dd-6f90-420a-a36e-1fe573181a06}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {1fd4b2a8-9abb-4230-87e9-c30ad830ddb7}, !- Inlet Port
  {2a0c7095-ea1f-412b-980b-b64b3837f317}; !- Outlet Port

OS:Connection,
  {1fd4b2a8-9abb-4230-87e9-c30ad830ddb7}, !- Handle
  {d4e1b819-d0a4-4efa-8f96-e122fa3d7efd}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  17,                                     !- Outlet Port
  {4a9162dd-6f90-420a-a36e-1fe573181a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06204432-8210-4095-9eed-eee54fe445af}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {ad71e69c-445e-4f34-8166-66304009600f}, !- Inlet Port
  {6dfc3bf5-0203-4255-8f3b-93697d5563ba}; !- Outlet Port

OS:Connection,
  {2a0c7095-ea1f-412b-980b-b64b3837f317}, !- Handle
  {a5539410-7dc5-4a4f-b12b-7506468f36fe}, !- Name
  {4a9162dd-6f90-420a-a36e-1fe573181a06}, !- Source Object
  3,                                      !- Outlet Port
  {f16a5213-e665-4ae3-875f-581ba99e8e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad71e69c-445e-4f34-8166-66304009600f}, !- Handle
  {f0c6a365-f8b5-4e59-9df7-22879f2830a8}, !- Name
  {f16a5213-e665-4ae3-875f-581ba99e8e6b}, !- Source Object
  3,                                      !- Outlet Port
  {06204432-8210-4095-9eed-eee54fe445af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dfc3bf5-0203-4255-8f3b-93697d5563ba}, !- Handle
  {91c8d4d8-69bb-40a7-a7f0-607a7f03bd12}, !- Name
  {06204432-8210-4095-9eed-eee54fe445af}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {808b0e87-7c10-4226-a15f-2a55c6a7688b}, !- Handle
  Water Use Connections 15,               !- Name
  {607324f2-c0de-4c5c-a9ad-1831ea9d4f2b}, !- Inlet Node Name
  {45bbe1eb-fc50-45b6-9b5a-8f3ab7de6401}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a5df4470-b467-41e0-81a6-af6bc0091d4f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94b7095e-5e0d-416c-8eab-10dd42cc5afd}, !- Handle
  M SW Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {20956feb-adbd-4f44-bff8-24a46db9724a}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20956feb-adbd-4f44-bff8-24a46db9724a}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {b7af5cb9-63ca-43d2-ae4b-5ef88e7009b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7af5cb9-63ca-43d2-ae4b-5ef88e7009b9}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a5df4470-b467-41e0-81a6-af6bc0091d4f}, !- Handle
  M SW Apartment Service Water Use 0.12gpm, !- Name
  {94b7095e-5e0d-416c-8eab-10dd42cc5afd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {97646fc3-11d8-40f9-8b3f-6ceee4e9c3eb}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {d00b9175-f683-4d1d-84f4-ec1203212191}, !- Inlet Port
  {607324f2-c0de-4c5c-a9ad-1831ea9d4f2b}; !- Outlet Port

OS:Connection,
  {d00b9175-f683-4d1d-84f4-ec1203212191}, !- Handle
  {60c95f75-80af-436d-91f9-5e1f669e4f10}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  18,                                     !- Outlet Port
  {97646fc3-11d8-40f9-8b3f-6ceee4e9c3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cc08131-2390-4a13-9143-25883e642bdc}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {45bbe1eb-fc50-45b6-9b5a-8f3ab7de6401}, !- Inlet Port
  {681e5da0-4c77-4c9c-b5ca-f6630630ccb4}; !- Outlet Port

OS:Connection,
  {607324f2-c0de-4c5c-a9ad-1831ea9d4f2b}, !- Handle
  {b3426aaf-67e3-40e5-93af-a8088e0f65fa}, !- Name
  {97646fc3-11d8-40f9-8b3f-6ceee4e9c3eb}, !- Source Object
  3,                                      !- Outlet Port
  {808b0e87-7c10-4226-a15f-2a55c6a7688b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45bbe1eb-fc50-45b6-9b5a-8f3ab7de6401}, !- Handle
  {b3eb3a97-adb0-4cdc-91d6-ae308cfd73a2}, !- Name
  {808b0e87-7c10-4226-a15f-2a55c6a7688b}, !- Source Object
  3,                                      !- Outlet Port
  {7cc08131-2390-4a13-9143-25883e642bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681e5da0-4c77-4c9c-b5ca-f6630630ccb4}, !- Handle
  {d446fb4a-2564-4247-84c1-3b6968c826bf}, !- Name
  {7cc08131-2390-4a13-9143-25883e642bdc}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eb9c319d-6df3-4389-9989-73a34f9ad431}, !- Handle
  Water Use Connections 16,               !- Name
  {8ec34fa6-95d1-4a2c-98aa-0e6546eb3e75}, !- Inlet Node Name
  {4663f80f-4437-4948-88e4-583e17402499}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {efdd28f5-791c-4878-9258-fa4832640064}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {854c716f-8f56-47c6-9e26-6f1f608f5271}, !- Handle
  T N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {02585dfc-889d-4864-a9f5-118f3e23e0eb}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {02585dfc-889d-4864-a9f5-118f3e23e0eb}, !- Handle
  Mixed Water At Faucet Temp - 140F 15,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {fbafc26f-b9ae-42f7-8dab-eee3b6354a01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbafc26f-b9ae-42f7-8dab-eee3b6354a01}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 15, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {efdd28f5-791c-4878-9258-fa4832640064}, !- Handle
  T N1 Apartment Service Water Use 0.06gpm, !- Name
  {854c716f-8f56-47c6-9e26-6f1f608f5271}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {47094ed4-5f88-4ecc-bd8e-f57d4de46182}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {a5fd56ee-e706-4676-8840-f2581eac1d3a}, !- Inlet Port
  {8ec34fa6-95d1-4a2c-98aa-0e6546eb3e75}; !- Outlet Port

OS:Connection,
  {a5fd56ee-e706-4676-8840-f2581eac1d3a}, !- Handle
  {8680c65b-c735-48db-a53a-7eec498499aa}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  19,                                     !- Outlet Port
  {47094ed4-5f88-4ecc-bd8e-f57d4de46182}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a557143a-1840-4c3a-84ec-f9563db07e81}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {4663f80f-4437-4948-88e4-583e17402499}, !- Inlet Port
  {58ea348c-dbb4-43f3-9a4a-540bec1d5ac6}; !- Outlet Port

OS:Connection,
  {8ec34fa6-95d1-4a2c-98aa-0e6546eb3e75}, !- Handle
  {13be3f31-798e-42c3-ad90-8d9ca4392438}, !- Name
  {47094ed4-5f88-4ecc-bd8e-f57d4de46182}, !- Source Object
  3,                                      !- Outlet Port
  {eb9c319d-6df3-4389-9989-73a34f9ad431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4663f80f-4437-4948-88e4-583e17402499}, !- Handle
  {a55686d6-639c-43b1-9209-868f763a72d9}, !- Name
  {eb9c319d-6df3-4389-9989-73a34f9ad431}, !- Source Object
  3,                                      !- Outlet Port
  {a557143a-1840-4c3a-84ec-f9563db07e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58ea348c-dbb4-43f3-9a4a-540bec1d5ac6}, !- Handle
  {93cea7cf-ca82-4d7d-9948-4b0de2ca6788}, !- Name
  {a557143a-1840-4c3a-84ec-f9563db07e81}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {004fa4be-4e49-4b2b-849e-591a2c83c0e9}, !- Handle
  Water Use Connections 17,               !- Name
  {ab29918f-6413-47ec-8c85-426913c274b6}, !- Inlet Node Name
  {b684d9e3-a6fd-4163-ba61-42446147288e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31dec3e4-9334-40ef-ba49-991110280027}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {efd8ca3b-6e6f-4ec3-a2dd-d62c166051c3}, !- Handle
  T N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {5fc50a7a-6c25-42d9-a2e9-b68a79f68de9}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5fc50a7a-6c25-42d9-a2e9-b68a79f68de9}, !- Handle
  Mixed Water At Faucet Temp - 140F 16,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {1ddfef6a-aaed-48cf-be66-67da4db90b54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ddfef6a-aaed-48cf-be66-67da4db90b54}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 16, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {31dec3e4-9334-40ef-ba49-991110280027}, !- Handle
  T N2 Apartment Service Water Use 0.06gpm, !- Name
  {efd8ca3b-6e6f-4ec3-a2dd-d62c166051c3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fe111b0f-9961-481b-b47a-56d7cee95c18}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {a733aab2-c4bc-4d31-8928-88cc6fdb3d76}, !- Inlet Port
  {ab29918f-6413-47ec-8c85-426913c274b6}; !- Outlet Port

OS:Connection,
  {a733aab2-c4bc-4d31-8928-88cc6fdb3d76}, !- Handle
  {17261949-999e-4882-aa30-391994fd2fc1}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  20,                                     !- Outlet Port
  {fe111b0f-9961-481b-b47a-56d7cee95c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b232dfc-b174-4608-a842-e5bac1630a4c}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {b684d9e3-a6fd-4163-ba61-42446147288e}, !- Inlet Port
  {49f0fe64-e546-4113-8dba-d7af5e342727}; !- Outlet Port

OS:Connection,
  {ab29918f-6413-47ec-8c85-426913c274b6}, !- Handle
  {ac6093a0-9a62-496f-afea-0656a0e0fcac}, !- Name
  {fe111b0f-9961-481b-b47a-56d7cee95c18}, !- Source Object
  3,                                      !- Outlet Port
  {004fa4be-4e49-4b2b-849e-591a2c83c0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b684d9e3-a6fd-4163-ba61-42446147288e}, !- Handle
  {cfa5a1d3-7f2a-4e50-9ced-2b7a92e32ea4}, !- Name
  {004fa4be-4e49-4b2b-849e-591a2c83c0e9}, !- Source Object
  3,                                      !- Outlet Port
  {9b232dfc-b174-4608-a842-e5bac1630a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f0fe64-e546-4113-8dba-d7af5e342727}, !- Handle
  {85911edc-5ef9-4666-8134-49837099ccf0}, !- Name
  {9b232dfc-b174-4608-a842-e5bac1630a4c}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {348ceede-3b84-4634-9953-7e3ff632a609}, !- Handle
  Water Use Connections 18,               !- Name
  {ddae7aa4-feb4-4feb-beb8-bd3e64b68d0a}, !- Inlet Node Name
  {10f799fa-0203-412c-b3ac-30eceeef75d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {911609b9-3796-455f-8eee-b353031f9874}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1c77cca9-e531-44c4-bb49-d40b12c34339}, !- Handle
  T S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {c03b4be2-236e-476b-9d36-ff7c1c9991bd}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c03b4be2-236e-476b-9d36-ff7c1c9991bd}, !- Handle
  Mixed Water At Faucet Temp - 140F 17,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {169c0508-643a-4507-9c34-517c948d0f66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {169c0508-643a-4507-9c34-517c948d0f66}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 17, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {911609b9-3796-455f-8eee-b353031f9874}, !- Handle
  T S1 Apartment Service Water Use 0.06gpm, !- Name
  {1c77cca9-e531-44c4-bb49-d40b12c34339}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7ad3c86b-3f0c-4d46-bca8-9ebb65a00500}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {901b5211-ac11-4302-9c32-a61a760c476f}, !- Inlet Port
  {ddae7aa4-feb4-4feb-beb8-bd3e64b68d0a}; !- Outlet Port

OS:Connection,
  {901b5211-ac11-4302-9c32-a61a760c476f}, !- Handle
  {7c15d1bb-9d0c-419f-9bd3-38ac1bb330b1}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  21,                                     !- Outlet Port
  {7ad3c86b-3f0c-4d46-bca8-9ebb65a00500}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c33b9e3-99f0-446f-8cf8-fa95c4778392}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {10f799fa-0203-412c-b3ac-30eceeef75d6}, !- Inlet Port
  {d7053877-360c-4693-b0e8-58d7402beb8a}; !- Outlet Port

OS:Connection,
  {ddae7aa4-feb4-4feb-beb8-bd3e64b68d0a}, !- Handle
  {8bf3df1d-711c-495a-9b43-a4d0edae5c07}, !- Name
  {7ad3c86b-3f0c-4d46-bca8-9ebb65a00500}, !- Source Object
  3,                                      !- Outlet Port
  {348ceede-3b84-4634-9953-7e3ff632a609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f799fa-0203-412c-b3ac-30eceeef75d6}, !- Handle
  {258d4ffb-057d-4230-8301-62a27fb7d233}, !- Name
  {348ceede-3b84-4634-9953-7e3ff632a609}, !- Source Object
  3,                                      !- Outlet Port
  {4c33b9e3-99f0-446f-8cf8-fa95c4778392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7053877-360c-4693-b0e8-58d7402beb8a}, !- Handle
  {d84bcc71-29f3-4fcb-8094-6f53d2118fd0}, !- Name
  {4c33b9e3-99f0-446f-8cf8-fa95c4778392}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {007ec0db-9e61-45cf-99c5-ccb4cbc60f02}, !- Handle
  Water Use Connections 19,               !- Name
  {db7be905-1207-4c8f-87af-deb991e7fcda}, !- Inlet Node Name
  {4c00e5d0-fc82-42e1-b774-2aede816acb5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {402c38c4-bd6a-48aa-bbf5-ff9579ab3e6c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {00a609da-53a7-4119-b989-42372946446b}, !- Handle
  T S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {dbd7f88a-2371-4b46-bda3-34cfc131e70d}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbd7f88a-2371-4b46-bda3-34cfc131e70d}, !- Handle
  Mixed Water At Faucet Temp - 140F 18,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {518d7e75-0791-4724-88a0-fe9b9cc93dcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {518d7e75-0791-4724-88a0-fe9b9cc93dcc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 18, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {402c38c4-bd6a-48aa-bbf5-ff9579ab3e6c}, !- Handle
  T S2 Apartment Service Water Use 0.06gpm, !- Name
  {00a609da-53a7-4119-b989-42372946446b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {797a9e1b-bcbe-42bf-ac39-b75f23c2a4f5}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {aeb233a0-e12e-4333-8a37-9b2907b255fa}, !- Inlet Port
  {db7be905-1207-4c8f-87af-deb991e7fcda}; !- Outlet Port

OS:Connection,
  {aeb233a0-e12e-4333-8a37-9b2907b255fa}, !- Handle
  {6c845892-fce8-4be8-b460-0978c661c94b}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  22,                                     !- Outlet Port
  {797a9e1b-bcbe-42bf-ac39-b75f23c2a4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f24611e9-bcbc-472c-9516-37b9cc03f648}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {4c00e5d0-fc82-42e1-b774-2aede816acb5}, !- Inlet Port
  {d81d30c0-f6ca-42e9-a2cc-748c98ac6c97}; !- Outlet Port

OS:Connection,
  {db7be905-1207-4c8f-87af-deb991e7fcda}, !- Handle
  {07c6b40e-70ca-476b-8277-cfb891a734a6}, !- Name
  {797a9e1b-bcbe-42bf-ac39-b75f23c2a4f5}, !- Source Object
  3,                                      !- Outlet Port
  {007ec0db-9e61-45cf-99c5-ccb4cbc60f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c00e5d0-fc82-42e1-b774-2aede816acb5}, !- Handle
  {1e4baa3f-ee4b-4a70-98bb-a10b973f9a61}, !- Name
  {007ec0db-9e61-45cf-99c5-ccb4cbc60f02}, !- Source Object
  3,                                      !- Outlet Port
  {f24611e9-bcbc-472c-9516-37b9cc03f648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d81d30c0-f6ca-42e9-a2cc-748c98ac6c97}, !- Handle
  {27f55b08-dcf9-49f0-ab0b-f6136ae2c88a}, !- Name
  {f24611e9-bcbc-472c-9516-37b9cc03f648}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {25361dcf-0493-4925-b6d7-fff33483b115}, !- Handle
  Water Use Connections 20,               !- Name
  {70c3ca4a-f6b4-488e-a3e8-2d80e03fa6a3}, !- Inlet Node Name
  {fc849491-393f-4276-9308-3d58ea16cebf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc07b148-f31b-4718-a45a-d15b5882225b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d94ab1fb-3878-4543-b58e-3600045cb459}, !- Handle
  T NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {75e89e99-3b83-41e5-9667-0b494f03525a}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {75e89e99-3b83-41e5-9667-0b494f03525a}, !- Handle
  Mixed Water At Faucet Temp - 140F 19,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {6d4f9164-e280-4f5a-86de-7dc248eb076b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d4f9164-e280-4f5a-86de-7dc248eb076b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 19, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc07b148-f31b-4718-a45a-d15b5882225b}, !- Handle
  T NE Apartment Service Water Use 0.06gpm, !- Name
  {d94ab1fb-3878-4543-b58e-3600045cb459}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {415bb50d-39dd-4834-8cf8-0d27c061a4fe}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {191246cc-86fa-4a52-a26d-436bc5d604ec}, !- Inlet Port
  {70c3ca4a-f6b4-488e-a3e8-2d80e03fa6a3}; !- Outlet Port

OS:Connection,
  {191246cc-86fa-4a52-a26d-436bc5d604ec}, !- Handle
  {dc825f97-298f-4d2a-8370-5d81dfee1452}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  23,                                     !- Outlet Port
  {415bb50d-39dd-4834-8cf8-0d27c061a4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04a36529-af31-4125-8174-1fcb1acdf0d4}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {fc849491-393f-4276-9308-3d58ea16cebf}, !- Inlet Port
  {50aca2db-5ad9-47db-8717-446d507a022b}; !- Outlet Port

OS:Connection,
  {70c3ca4a-f6b4-488e-a3e8-2d80e03fa6a3}, !- Handle
  {b339ba5a-69fd-40ae-8572-74277a96ab94}, !- Name
  {415bb50d-39dd-4834-8cf8-0d27c061a4fe}, !- Source Object
  3,                                      !- Outlet Port
  {25361dcf-0493-4925-b6d7-fff33483b115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc849491-393f-4276-9308-3d58ea16cebf}, !- Handle
  {c83bd637-c51d-4305-9ce0-727c65a20860}, !- Name
  {25361dcf-0493-4925-b6d7-fff33483b115}, !- Source Object
  3,                                      !- Outlet Port
  {04a36529-af31-4125-8174-1fcb1acdf0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50aca2db-5ad9-47db-8717-446d507a022b}, !- Handle
  {609f3bd3-41e8-44d0-8347-638431340584}, !- Name
  {04a36529-af31-4125-8174-1fcb1acdf0d4}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a77ebd15-dc15-4b83-9d08-90b9146ed373}, !- Handle
  Water Use Connections 21,               !- Name
  {c59432a7-a50b-43c3-ac62-6cdb5d81b81e}, !- Inlet Node Name
  {363db4e4-f634-4f58-81d5-9b107a3be44d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa047cb2-e498-479d-811e-9c399acded5f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c31606ef-80a3-4086-a1a2-bd9809564726}, !- Handle
  T NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {eadf6dd8-79ee-4b4c-965d-ff3063d34c64}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eadf6dd8-79ee-4b4c-965d-ff3063d34c64}, !- Handle
  Mixed Water At Faucet Temp - 140F 20,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {adb30ac9-80a0-4552-bd11-97e170d3d6ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adb30ac9-80a0-4552-bd11-97e170d3d6ff}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 20, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa047cb2-e498-479d-811e-9c399acded5f}, !- Handle
  T NW Apartment Service Water Use 0.06gpm, !- Name
  {c31606ef-80a3-4086-a1a2-bd9809564726}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {48cddc1e-ec0b-4ce1-a202-b6e167d61cdf}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {23475d5a-cf7a-4715-8435-ddf0911ce24d}, !- Inlet Port
  {c59432a7-a50b-43c3-ac62-6cdb5d81b81e}; !- Outlet Port

OS:Connection,
  {23475d5a-cf7a-4715-8435-ddf0911ce24d}, !- Handle
  {5883808c-d06b-4e33-bef9-aa100067f7bb}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  24,                                     !- Outlet Port
  {48cddc1e-ec0b-4ce1-a202-b6e167d61cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75914fe7-ae7b-45df-89ac-30efb68239f8}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {363db4e4-f634-4f58-81d5-9b107a3be44d}, !- Inlet Port
  {6dcf95f3-b991-4e7d-8ce0-6b2f482e49b6}; !- Outlet Port

OS:Connection,
  {c59432a7-a50b-43c3-ac62-6cdb5d81b81e}, !- Handle
  {10f4d313-d6b7-469a-a3f3-1503e98d2466}, !- Name
  {48cddc1e-ec0b-4ce1-a202-b6e167d61cdf}, !- Source Object
  3,                                      !- Outlet Port
  {a77ebd15-dc15-4b83-9d08-90b9146ed373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {363db4e4-f634-4f58-81d5-9b107a3be44d}, !- Handle
  {f7026017-583c-417d-b202-3c8a8d2354f4}, !- Name
  {a77ebd15-dc15-4b83-9d08-90b9146ed373}, !- Source Object
  3,                                      !- Outlet Port
  {75914fe7-ae7b-45df-89ac-30efb68239f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dcf95f3-b991-4e7d-8ce0-6b2f482e49b6}, !- Handle
  {b798e91a-dd19-45c9-bc13-14e67f2088d8}, !- Name
  {75914fe7-ae7b-45df-89ac-30efb68239f8}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {31c6e594-c538-4227-ab3b-e38c06815273}, !- Handle
  Water Use Connections 22,               !- Name
  {14ecf473-7c43-410a-b913-e3f838216e6c}, !- Inlet Node Name
  {bd30c57b-00f8-4308-b3cd-c2449066730e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8f34229-e7a7-4018-afed-c463a67480f5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a818805f-8282-4e5a-8a04-025577e589b9}, !- Handle
  T SE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {d5f90549-1540-4c25-83a3-48fc5b0a43b2}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5f90549-1540-4c25-83a3-48fc5b0a43b2}, !- Handle
  Mixed Water At Faucet Temp - 140F 21,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {14c61db3-b08b-4661-af9a-599019dd5396}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14c61db3-b08b-4661-af9a-599019dd5396}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 21, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c8f34229-e7a7-4018-afed-c463a67480f5}, !- Handle
  T SE Apartment Service Water Use 0.06gpm, !- Name
  {a818805f-8282-4e5a-8a04-025577e589b9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8651e25e-2fdb-4ed1-a762-c59b909f3d02}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {8e82b739-2c77-42e3-b4d5-8b6cb57d9e94}, !- Inlet Port
  {14ecf473-7c43-410a-b913-e3f838216e6c}; !- Outlet Port

OS:Connection,
  {8e82b739-2c77-42e3-b4d5-8b6cb57d9e94}, !- Handle
  {43b8131e-189b-4c5b-a667-265ca1b77178}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  25,                                     !- Outlet Port
  {8651e25e-2fdb-4ed1-a762-c59b909f3d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {855a519a-922f-4c80-aa79-7ddac3ad7b44}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {bd30c57b-00f8-4308-b3cd-c2449066730e}, !- Inlet Port
  {479ac798-e2d5-4fd1-8454-6053ccf59d8e}; !- Outlet Port

OS:Connection,
  {14ecf473-7c43-410a-b913-e3f838216e6c}, !- Handle
  {8d5f3d1c-f3db-4680-bf66-e8c5520696b5}, !- Name
  {8651e25e-2fdb-4ed1-a762-c59b909f3d02}, !- Source Object
  3,                                      !- Outlet Port
  {31c6e594-c538-4227-ab3b-e38c06815273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd30c57b-00f8-4308-b3cd-c2449066730e}, !- Handle
  {2a46787d-a48a-481a-bb7c-118ce9e21cc8}, !- Name
  {31c6e594-c538-4227-ab3b-e38c06815273}, !- Source Object
  3,                                      !- Outlet Port
  {855a519a-922f-4c80-aa79-7ddac3ad7b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479ac798-e2d5-4fd1-8454-6053ccf59d8e}, !- Handle
  {6bdb9e2b-cf45-42f5-b6e4-8ff1342427b5}, !- Name
  {855a519a-922f-4c80-aa79-7ddac3ad7b44}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7827ac24-8818-4b4d-aac3-e109e628a23e}, !- Handle
  Water Use Connections 23,               !- Name
  {823d650d-555c-4c9c-8a82-d825dfa6157f}, !- Inlet Node Name
  {94123a1f-41f1-4e4b-9f60-5023ba7d7d80}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {23d0f16e-1c24-45d8-8ad9-885651f0544e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5dbbac5e-3e64-4308-a9cd-ec3eeb68f6d7}, !- Handle
  T SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {01bcaeff-ed3f-4de0-ab0b-b50e7aeb3c7a}, !- Target Temperature Schedule Name
  {794ef5b9-2e77-4837-83a4-c1b1fbdc5460}, !- Sensible Fraction Schedule Name
  {cec6a959-70b3-4fb4-aa38-a9da6ae254dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01bcaeff-ed3f-4de0-ab0b-b50e7aeb3c7a}, !- Handle
  Mixed Water At Faucet Temp - 140F 22,   !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  {cea0f2e7-0c29-49d6-9495-c0742db472b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cea0f2e7-0c29-49d6-9495-c0742db472b9}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 22, !- Name
  {442520fe-43de-4022-901c-752979559f00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {23d0f16e-1c24-45d8-8ad9-885651f0544e}, !- Handle
  T SW Apartment Service Water Use 0.06gpm, !- Name
  {5dbbac5e-3e64-4308-a9cd-ec3eeb68f6d7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da546fa6-255a-473d-9780-56b87134afbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {319ef028-b4df-44c4-b223-fff1f2af344e}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {c722d949-4f6c-4242-9f40-5589b39443fd}, !- Inlet Port
  {823d650d-555c-4c9c-8a82-d825dfa6157f}; !- Outlet Port

OS:Connection,
  {c722d949-4f6c-4242-9f40-5589b39443fd}, !- Handle
  {ee2d6eaf-d02f-4666-baed-5374defd57cf}, !- Name
  {48d2cc49-4f51-4e85-aa48-c95a205e57ee}, !- Source Object
  26,                                     !- Outlet Port
  {319ef028-b4df-44c4-b223-fff1f2af344e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a35fb05-b4b7-4abb-8364-6431ad84a6a6}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {94123a1f-41f1-4e4b-9f60-5023ba7d7d80}, !- Inlet Port
  {94082eb6-b354-4d0b-beb3-9beadc8f1b1f}; !- Outlet Port

OS:Connection,
  {823d650d-555c-4c9c-8a82-d825dfa6157f}, !- Handle
  {77295a42-49c4-462f-a16a-8f480130d36e}, !- Name
  {319ef028-b4df-44c4-b223-fff1f2af344e}, !- Source Object
  3,                                      !- Outlet Port
  {7827ac24-8818-4b4d-aac3-e109e628a23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94123a1f-41f1-4e4b-9f60-5023ba7d7d80}, !- Handle
  {12040a59-c7af-489d-aa0d-0b7c0f6343e7}, !- Name
  {7827ac24-8818-4b4d-aac3-e109e628a23e}, !- Source Object
  3,                                      !- Outlet Port
  {6a35fb05-b4b7-4abb-8364-6431ad84a6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94082eb6-b354-4d0b-beb3-9beadc8f1b1f}, !- Handle
  {d2196154-fb31-42b9-8f57-b9af4523c68b}, !- Name
  {6a35fb05-b4b7-4abb-8364-6431ad84a6a6}, !- Source Object
  3,                                      !- Outlet Port
  {cc47113e-a365-4f93-97f0-954de8928769}, !- Target Object
  26;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {04b7adb6-c3ba-4b34-8f75-3f9e97a374da}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  2508;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {4912b84e-3235-43f3-b6f2-9e95250f678b}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {a77eff20-7288-4d91-b6b8-9a8173456f2f}, !- Default Day Schedule Name
  {5a5bcec4-8d21-4b3b-983f-f0c55526b8bf}, !- Summer Design Day Schedule Name
  {ccedde1c-21a9-45fd-a187-29d70b78fc48}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a77eff20-7288-4d91-b6b8-9a8173456f2f}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccedde1c-21a9-45fd-a187-29d70b78fc48}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a5bcec4-8d21-4b3b-983f-f0c55526b8bf}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {b058cc4b-ff03-4256-aca9-c5d679e3980e}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {04b7adb6-c3ba-4b34-8f75-3f9e97a374da}, !- Exterior Lights Definition Name
  {4912b84e-3235-43f3-b6f2-9e95250f678b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Site:WaterMainsTemperature,
  {e38669ee-aa60-4bae-8c18-f5be526eb197}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  3.29166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  36.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {b9c68925-f686-4122-a8ec-84544be38d18}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {33e1a7a1-4112-4b32-81b2-9e4049f3cf90}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Day,
  {f93409e3-0f08-4849-9e89-de8e42b17c52}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {47715570-2990-4311-9f0e-d6ae05b694d1}, !- Handle
  {83f60231-13a0-4a7d-ad9a-55cb1e2fa9c2}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f4f15062-7b9e-48f0-961e-78078ec8f07b}, !- Handle
  GN1ApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {b650e298-b5ec-4dac-a0bc-d9c232e860e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b650e298-b5ec-4dac-a0bc-d9c232e860e2}, !- Handle
  GN1ApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {4a159e7d-af4d-465d-8ccd-e87a0fbfe812}, !- Handle
  OATF,                                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {173fb08c-770b-47fa-9649-65e3751e38b0}, !- Handle
  OAWBC,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {679dc02e-0587-4622-892f-29d993463281}, !- Handle
  GN1ApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b3b06b4c-8d29-4c33-8f7a-8ae57c7825e6}, !- Handle
  GN1ApartmentZNSACOAFlowMass,            !- Name
  {c6a73e9d-81ee-4242-9d5d-c14bc1fc374c}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d6b2c1de-e755-4543-b1a2-fbc116c72216}, !- Handle
  GN1ApartmentZNSACDATRqd,                !- Name
  {4711f485-8cd3-4756-ac5c-e6fa87b4f559}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {73083318-df2c-4137-9767-956253815e94}, !- Handle
  GN1ApartmentZNSACOADesignMass,          !- Name
  G N1 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {dafb3759-67b6-47e3-a339-1a374f95eff0}, !- Handle
  GN1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {601ac982-131c-473e-9033-31615d97ef66}, !- Handle
  GN1ApartmentZNSACSetNumberofStages,     !- Name
  SET GN1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {3c33d8df-18bc-44a7-989c-1a45aca3f034}, !- Handle
  GN1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {601ac982-131c-473e-9033-31615d97ef66}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {9eba3de5-7cd5-4a4e-96d9-88544835a20a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e556d742-b0a1-4dcb-a255-36b0e87a8d93}, !- Control Zone or Zone List Name
  {949f992e-e243-41ab-9aa8-1cbb31e37bd2}, !- Cooling Control Zone or Zone List Name
  {e317d2a2-fd04-47ae-be15-63f27bdeda3a}, !- Heating Control Zone or Zone List Name
  {5c76c42e-15cb-4d68-8c67-9cde1ffa27f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e556d742-b0a1-4dcb-a255-36b0e87a8d93}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {949f992e-e243-41ab-9aa8-1cbb31e37bd2}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e317d2a2-fd04-47ae-be15-63f27bdeda3a}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5c76c42e-15cb-4d68-8c67-9cde1ffa27f9}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {10b1517c-d005-41a2-82fd-800af40fdc3e}, !- Handle
  {dc240b55-2fa8-4721-97af-cdaaf251a7e9}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {685d0c4a-3cad-423b-b756-42c25d7b7271}, !- Handle
  GN2ApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {0711371c-1a03-4444-a406-b74869102959}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0711371c-1a03-4444-a406-b74869102959}, !- Handle
  GN2ApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {2a7c32d5-5898-4f51-bb87-0c8c442fd28a}, !- Handle
  OATF_1,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3a8cb57a-e288-4215-982b-af2f7627bfa5}, !- Handle
  OAWBC_1,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d459f17b-435c-4311-aaa6-3b819e64fdf6}, !- Handle
  GN2ApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b6da6662-6b36-43bf-8132-94f540715e6a}, !- Handle
  GN2ApartmentZNSACOAFlowMass,            !- Name
  {c626ef02-09e7-435c-9b83-f0f45a881049}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {23cec0f1-b836-4d8c-97a5-31df40444fd4}, !- Handle
  GN2ApartmentZNSACDATRqd,                !- Name
  {ad319621-367c-40fd-b459-998444fbdc75}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {2b73713d-bb62-41ac-99ff-fb3bf75b6d1d}, !- Handle
  GN2ApartmentZNSACOADesignMass,          !- Name
  G N2 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {f25bd8c3-30c4-4c77-bcc4-dbe1f2754ad8}, !- Handle
  GN2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {73c01840-20b2-45e6-8f1a-a9b4773b08dd}, !- Handle
  GN2ApartmentZNSACSetNumberofStages,     !- Name
  SET GN2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {9b0b1660-5998-4d97-bb30-a781efd253ad}, !- Handle
  GN2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {73c01840-20b2-45e6-8f1a-a9b4773b08dd}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {e6bcaa88-e126-4fab-97e3-902aab50078f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {71ab049b-514b-40c3-92c1-1aa6f3a277ad}, !- Control Zone or Zone List Name
  {74bc3ca9-7343-4ca5-9f8f-bd923b245a13}, !- Cooling Control Zone or Zone List Name
  {6959cd1c-0aa4-4334-9f19-4b74ad272e0c}, !- Heating Control Zone or Zone List Name
  {7df6d27a-1a15-4185-8d83-c3a01eb2bd16}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {71ab049b-514b-40c3-92c1-1aa6f3a277ad}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {74bc3ca9-7343-4ca5-9f8f-bd923b245a13}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6959cd1c-0aa4-4334-9f19-4b74ad272e0c}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7df6d27a-1a15-4185-8d83-c3a01eb2bd16}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {f3b16141-ed91-4574-a036-a69eae1412a5}, !- Handle
  {29844876-533c-4370-a8b7-927e16d99ae4}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {82c2b721-d4d9-4fa6-8bc9-bee57eb3d61e}, !- Handle
  GNEApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {972f5a79-4bba-43a5-8bac-f70f43bc6baa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {972f5a79-4bba-43a5-8bac-f70f43bc6baa}, !- Handle
  GNEApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {77ee951d-cf86-4541-b803-85f94ae60966}, !- Handle
  OATF_2,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7be1c011-44cd-4a27-93dc-ee2d82606914}, !- Handle
  OAWBC_2,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a7258767-b1da-467b-9fe5-50b2b459c62c}, !- Handle
  GNEApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8a996bb0-eb6f-4773-9f03-0af8382f1eb4}, !- Handle
  GNEApartmentZNSACOAFlowMass,            !- Name
  {8223758d-a059-49e1-a21c-74d2703790d3}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a2afa235-80b6-4642-a508-b0f82365d0d8}, !- Handle
  GNEApartmentZNSACDATRqd,                !- Name
  {86a8cb06-4769-4cfd-b91d-e5452153a6e4}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {81a3e5ec-eebf-449b-a111-0213af3071e9}, !- Handle
  GNEApartmentZNSACOADesignMass,          !- Name
  G NE Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {0a876318-c054-48e8-9b2e-f1df1e213d6a}, !- Handle
  GNEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {25ef585b-8fee-4238-bbb9-f25d1716a52b}, !- Handle
  GNEApartmentZNSACSetNumberofStages,     !- Name
  SET GNEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {a5f63671-7d6b-441f-97a1-000876807448}, !- Handle
  GNEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {25ef585b-8fee-4238-bbb9-f25d1716a52b}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {138eae99-3362-446b-b788-55e31c8b7d32}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9656c3ad-cd8c-4c42-b45b-b6f91d70a752}, !- Control Zone or Zone List Name
  {07c4c1d6-b85c-4fd9-bd33-c89ecc126786}, !- Cooling Control Zone or Zone List Name
  {88294da7-786d-43bc-9fb0-4efb904ad0e6}, !- Heating Control Zone or Zone List Name
  {60a8c81f-41f6-46ba-a60d-c4ce0ea16e3d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9656c3ad-cd8c-4c42-b45b-b6f91d70a752}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {07c4c1d6-b85c-4fd9-bd33-c89ecc126786}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {88294da7-786d-43bc-9fb0-4efb904ad0e6}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {60a8c81f-41f6-46ba-a60d-c4ce0ea16e3d}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {383067ea-2096-45c5-b539-746753ff1600}, !- Handle
  {fbb7be2f-f04f-4027-aa4b-222d2fd1a137}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {242aecdb-1e3b-4710-803c-a94493759b53}, !- Handle
  GNWApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {01709f09-5d85-4f94-b562-7b418fac16c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01709f09-5d85-4f94-b562-7b418fac16c8}, !- Handle
  GNWApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {058b7b41-93fe-4aae-90fc-e770ef7cd990}, !- Handle
  OATF_3,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {75a3d6e8-53ce-465c-89e7-b0bfa12b73ca}, !- Handle
  OAWBC_3,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fc27565c-71b9-4eed-a590-7499875f0f52}, !- Handle
  GNWApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {728de4a4-a39c-494e-b5d7-b9684a69e04c}, !- Handle
  GNWApartmentZNSACOAFlowMass,            !- Name
  {268f57f8-e031-4d52-8724-c5c31667d67e}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {12673bae-704e-41b2-b0b0-c9cc1f3906ff}, !- Handle
  GNWApartmentZNSACDATRqd,                !- Name
  {df8c2676-d321-4545-8dd8-123889fac924}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {642a0a8c-2aad-47fd-aef9-de42139ea022}, !- Handle
  GNWApartmentZNSACOADesignMass,          !- Name
  G NW Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {3471e820-e682-4dca-9635-05102a51538d}, !- Handle
  GNWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {67e07633-986c-49f5-805c-bebcc99f74e4}, !- Handle
  GNWApartmentZNSACSetNumberofStages,     !- Name
  SET GNWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ae66b2d1-80b0-46fc-a4d0-1bb05d676698}, !- Handle
  GNWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {67e07633-986c-49f5-805c-bebcc99f74e4}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {a140ad7b-25e2-40c2-a310-821e4d87be5e}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aaba5c11-30a3-46b6-bbda-769d8d40f161}, !- Control Zone or Zone List Name
  {53dbe655-f410-458e-9588-610f0d15948d}, !- Cooling Control Zone or Zone List Name
  {fb352535-bde2-477a-9925-331137f08aa8}, !- Heating Control Zone or Zone List Name
  {d79bd6d1-e30b-4002-9d34-0a8dc8169ccd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aaba5c11-30a3-46b6-bbda-769d8d40f161}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {53dbe655-f410-458e-9588-610f0d15948d}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fb352535-bde2-477a-9925-331137f08aa8}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d79bd6d1-e30b-4002-9d34-0a8dc8169ccd}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {acd7511b-f2df-4887-b5d8-f6fb66a68b9e}, !- Handle
  {0a94547e-c64a-424e-abaa-d56f591953a2}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {95eb362d-d888-407f-b832-88e2e77a8110}, !- Handle
  GS1ApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {ea1c8071-c955-44f8-a67d-156bc6ac5a64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea1c8071-c955-44f8-a67d-156bc6ac5a64}, !- Handle
  GS1ApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7eb4a932-29e9-47fd-88e1-2dc5ef8434b8}, !- Handle
  OATF_4,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e59378e0-f99a-4bad-80d6-6ed7c03dd424}, !- Handle
  OAWBC_4,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c6f1564a-2940-4498-8d20-193d6604dfab}, !- Handle
  GS1ApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f81d736c-5a9e-4cd1-8136-e0c59ac94929}, !- Handle
  GS1ApartmentZNSACOAFlowMass,            !- Name
  {1121d3b9-e31a-4ef9-8160-6080675a87e5}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3f4e55d5-03af-4e35-ab20-1f568a141e74}, !- Handle
  GS1ApartmentZNSACDATRqd,                !- Name
  {f2df0a4e-a6bd-4ded-b172-194fe779dbce}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {5bf7be52-c9ed-4e8b-b31c-531fa31ffdaf}, !- Handle
  GS1ApartmentZNSACOADesignMass,          !- Name
  G S1 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {4d9ac018-fcc4-450c-bdba-da97e216be62}, !- Handle
  GS1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {f18a3e20-1323-4ba3-95de-d3a49acceabc}, !- Handle
  GS1ApartmentZNSACSetNumberofStages,     !- Name
  SET GS1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {635e49c8-595f-4803-aeab-84d02a4ce8ad}, !- Handle
  GS1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {f18a3e20-1323-4ba3-95de-d3a49acceabc}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {5465ce36-6fac-4487-a610-512a0282f118}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {51958dca-4690-4adf-9906-931f78cdee9d}, !- Control Zone or Zone List Name
  {c69ac1a4-0997-47ee-a35b-b76c41d36a94}, !- Cooling Control Zone or Zone List Name
  {4d1512eb-451e-44b5-ad74-ec5e5fbfc52f}, !- Heating Control Zone or Zone List Name
  {f58da043-37b1-4810-9355-d076e3175924}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {51958dca-4690-4adf-9906-931f78cdee9d}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c69ac1a4-0997-47ee-a35b-b76c41d36a94}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d1512eb-451e-44b5-ad74-ec5e5fbfc52f}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f58da043-37b1-4810-9355-d076e3175924}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {3a2bbaa9-3be1-4a8e-929d-181244274916}, !- Handle
  {ce78ddda-fd21-475f-b1a4-1d7c02b3b77a}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {433ecd09-1162-46bf-83c9-238e600f007e}, !- Handle
  GS2ApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {5db2f1cf-fb6e-4e65-9efb-e02252cbc2ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5db2f1cf-fb6e-4e65-9efb-e02252cbc2ad}, !- Handle
  GS2ApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ecc60f6f-f393-4a43-873d-3a78dce57d3b}, !- Handle
  OATF_5,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0101c291-e8d7-4e9a-920f-e953e90fd82a}, !- Handle
  OAWBC_5,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b4254599-349a-4869-8c77-761fc903f1ad}, !- Handle
  GS2ApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8affc46e-7abb-4c3f-a021-5c02c3c165c3}, !- Handle
  GS2ApartmentZNSACOAFlowMass,            !- Name
  {98edbb3e-dcac-4899-8891-a75954e73d63}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7977fee1-c369-4bea-93b5-536c8cf055cf}, !- Handle
  GS2ApartmentZNSACDATRqd,                !- Name
  {3bf55c00-d92e-4f2e-98c9-d5c163132471}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {6f053926-a9c3-430f-b034-541a4a3e6cb1}, !- Handle
  GS2ApartmentZNSACOADesignMass,          !- Name
  G S2 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {891e628c-39ba-4a21-b3db-3f7b7c3e62f2}, !- Handle
  GS2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {c5fd7314-6bb5-4843-9b45-e516e53a43a4}, !- Handle
  GS2ApartmentZNSACSetNumberofStages,     !- Name
  SET GS2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {248a1726-ea29-447c-b76e-f7126cb6c31c}, !- Handle
  GS2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {c5fd7314-6bb5-4843-9b45-e516e53a43a4}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {230d32e5-a21c-4057-9f11-a275c57f2725}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {af962e26-43cd-4061-8ef8-90c2d8463f02}, !- Control Zone or Zone List Name
  {99d1958a-5d56-4096-a7f0-4d1c421fe868}, !- Cooling Control Zone or Zone List Name
  {9d208c98-ae6e-4e3f-9800-79afc7bd4347}, !- Heating Control Zone or Zone List Name
  {e569b75e-688e-4245-ad4c-c564b188cc09}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {af962e26-43cd-4061-8ef8-90c2d8463f02}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {99d1958a-5d56-4096-a7f0-4d1c421fe868}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9d208c98-ae6e-4e3f-9800-79afc7bd4347}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e569b75e-688e-4245-ad4c-c564b188cc09}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {cb7b748f-03a4-4a26-b664-cf9e3a0e917f}, !- Handle
  {dd2d9697-4a1c-4a40-9278-af786c894946}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dd2e07ef-e376-4990-a694-d81ba1e9038c}, !- Handle
  GSWApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {36486ea5-135c-4141-8cca-c7dc681c09a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36486ea5-135c-4141-8cca-c7dc681c09a9}, !- Handle
  GSWApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {db751f0f-7367-40d3-aa32-6cd71d452600}, !- Handle
  OATF_6,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e471eb49-0494-4cc5-8072-95bb0110dd67}, !- Handle
  OAWBC_6,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8f11ce6b-0236-4193-bc31-c99544c94c1b}, !- Handle
  GSWApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {34019e4f-2d1d-47fc-ba6e-471252215aa0}, !- Handle
  GSWApartmentZNSACOAFlowMass,            !- Name
  {d4149491-660d-4119-aa75-2b1edb57431e}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6003db19-1049-4f5e-b265-94d8e01b1de6}, !- Handle
  GSWApartmentZNSACDATRqd,                !- Name
  {11e77fa6-9b55-4d8b-975e-28dbd0cf60fa}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {b17340d0-81d1-453c-a24f-a141fa5156d3}, !- Handle
  GSWApartmentZNSACOADesignMass,          !- Name
  G SW Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {32e29be1-8209-4c87-9a20-ba5fe883b1f3}, !- Handle
  GSWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {a320c991-9f23-496e-86f0-c42d8b359a3a}, !- Handle
  GSWApartmentZNSACSetNumberofStages,     !- Name
  SET GSWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5d15ec5f-dae0-47a3-8a5e-bb220c3b81f7}, !- Handle
  GSWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {a320c991-9f23-496e-86f0-c42d8b359a3a}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {e122ad19-c9d9-48b8-9c52-57c52e70a745}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1f93f442-e6a1-43a9-b55c-aedc1c9e5ff6}, !- Control Zone or Zone List Name
  {c4a97727-5d96-4a67-8d92-00c8077d614f}, !- Cooling Control Zone or Zone List Name
  {b312b43f-9fc6-4675-a5ff-4df864609873}, !- Heating Control Zone or Zone List Name
  {17119e7c-875f-44d1-ac97-3cd28a3847c1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1f93f442-e6a1-43a9-b55c-aedc1c9e5ff6}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {c4a97727-5d96-4a67-8d92-00c8077d614f}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b312b43f-9fc6-4675-a5ff-4df864609873}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {17119e7c-875f-44d1-ac97-3cd28a3847c1}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {bf14b80d-01ee-4507-a695-c15b6f37cf16}, !- Handle
  {5b55895c-01bc-4080-9721-426b9be87767}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {88702d37-d511-46cc-bfec-ec76b25ab339}, !- Handle
  MN1ApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {66fb9f06-b24b-446a-86ca-e5daa814daec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66fb9f06-b24b-446a-86ca-e5daa814daec}, !- Handle
  MN1ApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {84e82802-1207-4885-acb5-bcea97c0d1f8}, !- Handle
  OATF_7,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {05d7c74f-69b6-4660-b021-a04b11da6f67}, !- Handle
  OAWBC_7,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2adb0d76-f8c6-463f-b373-593d7770a37e}, !- Handle
  MN1ApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3117a07d-9a41-4872-9fff-3f3fa9b4bf88}, !- Handle
  MN1ApartmentZNSACOAFlowMass,            !- Name
  {457a9b2b-e58f-4219-bfcc-6795e6aefbfb}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {42d05dcc-9153-4c2f-8343-0731670bbac0}, !- Handle
  MN1ApartmentZNSACDATRqd,                !- Name
  {99beff8b-44ab-4f1b-9095-ba81712314f4}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {d2a94c6d-6c0b-4249-a9fc-58a53e0b80f6}, !- Handle
  MN1ApartmentZNSACOADesignMass,          !- Name
  M N1 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {4fae09cb-48f3-4a70-942e-093ebdf5a59a}, !- Handle
  MN1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {5c747c95-f9ed-475a-945f-58711a7fc8e5}, !- Handle
  MN1ApartmentZNSACSetNumberofStages,     !- Name
  SET MN1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ca8ca3fe-7b37-4cb8-bc61-57c5c036682d}, !- Handle
  MN1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {5c747c95-f9ed-475a-945f-58711a7fc8e5}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {968c75c6-930b-441e-8eae-40484505a5fd}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {661d7ebe-f854-4dc9-ad0a-7f88c72277e0}, !- Control Zone or Zone List Name
  {b4f34ef7-a82a-469f-99bd-db15954a6568}, !- Cooling Control Zone or Zone List Name
  {bcea954b-2c8c-4e0a-b7a3-b9f33ada069a}, !- Heating Control Zone or Zone List Name
  {1239f8c6-4353-4ab7-8f04-39d02ce4e634}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {661d7ebe-f854-4dc9-ad0a-7f88c72277e0}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {b4f34ef7-a82a-469f-99bd-db15954a6568}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bcea954b-2c8c-4e0a-b7a3-b9f33ada069a}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1239f8c6-4353-4ab7-8f04-39d02ce4e634}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {262688ad-d9fe-403d-98cc-a3e21cc6a98b}, !- Handle
  {089e0f5d-338a-4f28-995c-41c347fea3a9}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {abd764f4-2696-451e-bec1-ffc565d858cf}, !- Handle
  MN2ApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {8eb3524c-0391-45ab-ae44-781104c14fb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8eb3524c-0391-45ab-ae44-781104c14fb2}, !- Handle
  MN2ApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {517b6231-034b-4cc2-ba84-bf6f18e1c4db}, !- Handle
  OATF_8,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {064b27c2-89c1-430c-bf89-4e04e652b2c2}, !- Handle
  OAWBC_8,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3112be6f-376c-4598-b11e-e413421837f0}, !- Handle
  MN2ApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {15a4d90e-a0f3-4a19-ac16-070560d1f71e}, !- Handle
  MN2ApartmentZNSACOAFlowMass,            !- Name
  {b94625a7-987d-4d1c-aede-71ac5a477bca}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dc4007d9-9743-4b1f-98fd-d6feaa9c8607}, !- Handle
  MN2ApartmentZNSACDATRqd,                !- Name
  {533dcaf7-822f-46ad-8147-08edbaab4b63}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {220be82e-cacc-49e6-945b-10c6cabed1ea}, !- Handle
  MN2ApartmentZNSACOADesignMass,          !- Name
  M N2 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {8a52f06a-e4da-4a7f-84a4-2e2edb859514}, !- Handle
  MN2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {e72d9af0-98df-4d8a-a6c8-dd9f3d009af9}, !- Handle
  MN2ApartmentZNSACSetNumberofStages,     !- Name
  SET MN2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {74897a6b-435f-4dac-9e9f-c865b4f8d161}, !- Handle
  MN2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {e72d9af0-98df-4d8a-a6c8-dd9f3d009af9}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {f04adfb8-08c4-4e72-be4d-3f1e40e328a5}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bfa3994f-0490-467c-becb-2866ca70f512}, !- Control Zone or Zone List Name
  {4ce66c31-ce02-4392-939a-30792b0ac79b}, !- Cooling Control Zone or Zone List Name
  {8f8e8db8-5a9f-4983-810e-259a2da03a49}, !- Heating Control Zone or Zone List Name
  {9e0b49e9-4985-4213-a767-82a5c61f5c31}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bfa3994f-0490-467c-becb-2866ca70f512}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {4ce66c31-ce02-4392-939a-30792b0ac79b}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8f8e8db8-5a9f-4983-810e-259a2da03a49}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9e0b49e9-4985-4213-a767-82a5c61f5c31}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {815f1a97-a895-4a35-ab4b-e27a88fe559c}, !- Handle
  {0aeb76d5-d3da-43c4-bc28-dd46a423a174}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d957b980-6479-4675-b080-11829af08b53}, !- Handle
  MNEApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {b0e15c99-3a71-4a5a-9be9-47a867818db6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0e15c99-3a71-4a5a-9be9-47a867818db6}, !- Handle
  MNEApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {442aad10-1fb0-4bd8-8c66-aea9893049ef}, !- Handle
  OATF_9,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1beeb091-52cf-43c8-93a6-842a4efa4ea6}, !- Handle
  OAWBC_9,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {714efc14-74b6-440f-ae10-de90b9ff16f0}, !- Handle
  MNEApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {490c9753-b5b3-47d3-9ac3-042545b15dca}, !- Handle
  MNEApartmentZNSACOAFlowMass,            !- Name
  {0de6f098-c2bf-445c-990e-99266ec06c9a}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2e0a0227-a81d-4814-a1d3-dc446d86848a}, !- Handle
  MNEApartmentZNSACDATRqd,                !- Name
  {fc4df334-d77f-4869-a801-6282f16eb33a}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {7d9ff5b8-029b-47d1-a0da-0ef3634aff1b}, !- Handle
  MNEApartmentZNSACOADesignMass,          !- Name
  M NE Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {07102d0e-b62b-455e-b5c8-c5c1aa3eb730}, !- Handle
  MNEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {c6d2ca8f-a57c-4ec4-9ebb-be6ff2c04905}, !- Handle
  MNEApartmentZNSACSetNumberofStages,     !- Name
  SET MNEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {52bef236-2389-4219-b9dd-a7487832e87f}, !- Handle
  MNEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {c6d2ca8f-a57c-4ec4-9ebb-be6ff2c04905}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {cdfc0996-6237-4eb2-b04d-cc01c8ea8c3a}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1e6031a6-18fa-4548-87d7-9f9c97f452b0}, !- Control Zone or Zone List Name
  {c059bffa-8d80-4381-92a9-0e42834badee}, !- Cooling Control Zone or Zone List Name
  {65c0c8f3-8fd0-4522-a1c5-448220a5302c}, !- Heating Control Zone or Zone List Name
  {e59b31f1-c0d2-4e33-88a9-c70296f5e8eb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1e6031a6-18fa-4548-87d7-9f9c97f452b0}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {c059bffa-8d80-4381-92a9-0e42834badee}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {65c0c8f3-8fd0-4522-a1c5-448220a5302c}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e59b31f1-c0d2-4e33-88a9-c70296f5e8eb}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {c7fc909e-7fd8-4a2e-af86-ac19d944c42e}, !- Handle
  {b3d7bdf3-7753-4ff0-9151-c9df9ac18f91}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {33d5cb20-ac84-4e21-bf7c-a9aac27e6394}, !- Handle
  MNWApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {7af4f84a-9068-4ef9-af11-97b245c5d3cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7af4f84a-9068-4ef9-af11-97b245c5d3cb}, !- Handle
  MNWApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7f698b88-3c89-4a86-91ed-08d6bef55008}, !- Handle
  OATF_10,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ae44a6b4-a7d8-4289-9ac0-3c0ced84a311}, !- Handle
  OAWBC_10,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bdceb325-e764-4f6d-8a59-3cae3f0ca97b}, !- Handle
  MNWApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9533e95f-1b54-4d75-b9af-a6519654db6e}, !- Handle
  MNWApartmentZNSACOAFlowMass,            !- Name
  {037e9d29-3b36-46e1-b80a-43f1a04f03e0}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {39dd20fe-2a8b-4bd2-9f5b-8c84afc34709}, !- Handle
  MNWApartmentZNSACDATRqd,                !- Name
  {a5ce9866-e1a5-4003-adb7-de5f90e9d413}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {bf9d9edc-3c29-4d95-be33-8217948979d1}, !- Handle
  MNWApartmentZNSACOADesignMass,          !- Name
  M NW Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {e6dad7bb-5a05-4e6e-88c6-c65920e20145}, !- Handle
  MNWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {bb172b8c-78a0-4bab-a3d0-9b5dbff28c22}, !- Handle
  MNWApartmentZNSACSetNumberofStages,     !- Name
  SET MNWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {91f4f4fe-798b-4109-b0f5-6181d0e26423}, !- Handle
  MNWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {bb172b8c-78a0-4bab-a3d0-9b5dbff28c22}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {9dc9371a-dc89-4031-b208-5da2ea844ebd}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {61ace0c8-bd82-4998-9cf7-d965c083a967}, !- Control Zone or Zone List Name
  {d7851ef8-7409-4d3a-a137-2bd6ae9a4a12}, !- Cooling Control Zone or Zone List Name
  {88cf210f-cd4f-4c39-81cc-8d33341c3f86}, !- Heating Control Zone or Zone List Name
  {1d5d3aea-14dd-4bc7-b8ea-c12755ea76a4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {61ace0c8-bd82-4998-9cf7-d965c083a967}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {d7851ef8-7409-4d3a-a137-2bd6ae9a4a12}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {88cf210f-cd4f-4c39-81cc-8d33341c3f86}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1d5d3aea-14dd-4bc7-b8ea-c12755ea76a4}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {4a7d98d6-9dea-4a8e-851a-1dab05e1cf39}, !- Handle
  {03e35738-d7fe-42b0-aa6b-62e3deb0b9e6}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c7c73875-3481-445b-bc34-244b7ae1fd76}, !- Handle
  MS1ApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {bdbd911a-c2b4-4204-8931-d346add81781}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdbd911a-c2b4-4204-8931-d346add81781}, !- Handle
  MS1ApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {1a237da7-318d-4f03-b762-d96ed7260f59}, !- Handle
  OATF_11,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2842f387-9786-4297-9b6c-04226486e59a}, !- Handle
  OAWBC_11,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c94e1a01-58de-4991-98c5-1903e557cbe0}, !- Handle
  MS1ApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {778461fc-961b-4f3d-88d3-977c80f2a8f4}, !- Handle
  MS1ApartmentZNSACOAFlowMass,            !- Name
  {d46ee6f1-1497-45f8-91ca-cb2714b582fc}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9653345a-b4bb-4e7e-8341-4131fdf91dba}, !- Handle
  MS1ApartmentZNSACDATRqd,                !- Name
  {775aa705-d4a2-4a24-9dc2-fc900f5fd479}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {740cd505-a45f-4903-bb03-b235b4f002ab}, !- Handle
  MS1ApartmentZNSACOADesignMass,          !- Name
  M S1 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {4322aa2f-1e21-4578-8e0c-0faff6e5d76f}, !- Handle
  MS1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {0b734fe1-25e4-4834-b611-41f0321eaa2f}, !- Handle
  MS1ApartmentZNSACSetNumberofStages,     !- Name
  SET MS1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {b264c955-f0f5-4819-9169-b8e4b0333809}, !- Handle
  MS1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {0b734fe1-25e4-4834-b611-41f0321eaa2f}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {0bae69d0-7f86-4480-876e-fe23e33fe5d0}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {955b1ef0-2842-43f7-8f12-52e6985dc345}, !- Control Zone or Zone List Name
  {f923f0c8-f22a-4c0b-8a8d-a78fd1855f04}, !- Cooling Control Zone or Zone List Name
  {8a5f7dd2-a0a4-418c-ba28-0f33aa5f6bb3}, !- Heating Control Zone or Zone List Name
  {e5d02ecc-5bd5-49c9-966e-f1c1f4407c5e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {955b1ef0-2842-43f7-8f12-52e6985dc345}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {f923f0c8-f22a-4c0b-8a8d-a78fd1855f04}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8a5f7dd2-a0a4-418c-ba28-0f33aa5f6bb3}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e5d02ecc-5bd5-49c9-966e-f1c1f4407c5e}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {c368cacd-765d-4855-8477-2d307864597c}, !- Handle
  {21ce2a61-d6b0-43f9-9ec3-fc76e2dacae8}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {845c74ce-df21-4622-a413-c0c100a6b60c}, !- Handle
  MS2ApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {38ff08bd-e425-47a9-9062-1f715687b5e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38ff08bd-e425-47a9-9062-1f715687b5e1}, !- Handle
  MS2ApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {fdfc7428-1b75-4665-83b4-97577e0ca9fc}, !- Handle
  OATF_12,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7ecaca73-426b-4632-a14d-a69551b3b371}, !- Handle
  OAWBC_12,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8f64912e-23c5-44c2-8268-7bb2ee8952d1}, !- Handle
  MS2ApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {88db6681-f1c7-4ba5-9ced-9da88c0afe42}, !- Handle
  MS2ApartmentZNSACOAFlowMass,            !- Name
  {fc1c3253-4020-47f2-8526-74c67e7db0e9}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {95ced12f-2537-44e1-afed-72f394533eec}, !- Handle
  MS2ApartmentZNSACDATRqd,                !- Name
  {8642ec73-dbed-4599-af77-daaa27844130}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {a46b0c38-4283-4cd4-bec2-dab86cfa328c}, !- Handle
  MS2ApartmentZNSACOADesignMass,          !- Name
  M S2 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {8024044b-de73-4596-b5cb-af704f818943}, !- Handle
  MS2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {0ef7485e-de39-4f51-8f8d-59bc3cde9514}, !- Handle
  MS2ApartmentZNSACSetNumberofStages,     !- Name
  SET MS2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {131d3e78-f3d4-4af0-b3e0-be84c1de2873}, !- Handle
  MS2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {0ef7485e-de39-4f51-8f8d-59bc3cde9514}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {60fdefbe-de95-4b65-9b47-482d317cca05}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c684b37b-77f9-4375-ac60-004a4e56051d}, !- Control Zone or Zone List Name
  {03ad2ddc-6192-471f-b008-ca48e5e9578f}, !- Cooling Control Zone or Zone List Name
  {0248eb98-5fc9-4b9c-8434-0a6f901c78b1}, !- Heating Control Zone or Zone List Name
  {b899e7a4-0747-4a3e-b4d0-435c58bf1c6a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c684b37b-77f9-4375-ac60-004a4e56051d}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {03ad2ddc-6192-471f-b008-ca48e5e9578f}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0248eb98-5fc9-4b9c-8434-0a6f901c78b1}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b899e7a4-0747-4a3e-b4d0-435c58bf1c6a}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {67ddd8fd-8298-4d9c-a05c-c7485f559afd}, !- Handle
  {1ceadfd4-6da1-46d2-b399-085493b8b647}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0752afe9-54a6-457e-9caf-f47de5c18503}, !- Handle
  MSEApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {1079dad1-cda0-4ea8-8c4c-7f5ba700d17b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1079dad1-cda0-4ea8-8c4c-7f5ba700d17b}, !- Handle
  MSEApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {803f5abc-2fd7-4b59-8f55-66dbd551dcbc}, !- Handle
  OATF_13,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3b955b7c-3e71-49d3-b938-053e3022b69b}, !- Handle
  OAWBC_13,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2fb29dd7-6351-4e8f-9783-4cbb839b3eb6}, !- Handle
  MSEApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {102a86b3-70ef-4958-8108-d214d8f7721c}, !- Handle
  MSEApartmentZNSACOAFlowMass,            !- Name
  {ba735cec-c47d-420d-8959-581ad32ba29b}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fc8fbcd8-f486-4c41-a585-0c55f61fd66c}, !- Handle
  MSEApartmentZNSACDATRqd,                !- Name
  {ad927fe7-d52d-45c8-ab05-07ca05a963bb}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {ca875b28-c083-4ae0-9a82-35143e89f711}, !- Handle
  MSEApartmentZNSACOADesignMass,          !- Name
  M SE Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {eb46b272-34ba-4961-8a50-0d1b307c53cd}, !- Handle
  MSEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {5d2e15e2-5d63-41b5-a4f4-75d62e40e78f}, !- Handle
  MSEApartmentZNSACSetNumberofStages,     !- Name
  SET MSEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {b0394b4b-de3c-49f5-8e5a-bcd90ef43093}, !- Handle
  MSEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {5d2e15e2-5d63-41b5-a4f4-75d62e40e78f}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {6298ae06-759e-4d82-8170-133c05799ab4}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ad982745-b5c6-4871-a070-ac2842f4e711}, !- Control Zone or Zone List Name
  {ef56c397-5c00-4cb2-bee2-9a78ebe2ef03}, !- Cooling Control Zone or Zone List Name
  {9274cd0b-1934-4a47-9ec5-80434203e001}, !- Heating Control Zone or Zone List Name
  {2e4198a4-c5fd-4831-a810-18ee23daed8d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ad982745-b5c6-4871-a070-ac2842f4e711}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {ef56c397-5c00-4cb2-bee2-9a78ebe2ef03}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9274cd0b-1934-4a47-9ec5-80434203e001}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2e4198a4-c5fd-4831-a810-18ee23daed8d}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {bf33773c-d41a-4192-9a9e-11676db2fcbb}, !- Handle
  {23722c09-6b90-4261-a9c6-c3650be69be9}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {265fdeaa-5b47-4d36-964e-80059199fded}, !- Handle
  MSWApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {a4255209-e554-4afc-af3d-a38cb898cf26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4255209-e554-4afc-af3d-a38cb898cf26}, !- Handle
  MSWApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {d7028cde-f339-40b7-8bf5-153b899702ce}, !- Handle
  OATF_14,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {120486f6-20e1-4a73-89f2-c9de2feac7c0}, !- Handle
  OAWBC_14,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {51b8bede-8bc9-4d70-ac34-8109966aeae5}, !- Handle
  MSWApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {acc23975-de60-495c-8c2b-667f58e23a69}, !- Handle
  MSWApartmentZNSACOAFlowMass,            !- Name
  {8c29d7a9-bdef-4a2f-81a8-bcaf6bc26bae}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {db8fdf14-a527-4422-a7fe-41c0ddf2e0d3}, !- Handle
  MSWApartmentZNSACDATRqd,                !- Name
  {5a5927f2-86cf-4e64-8587-a143cc397530}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {763b8248-a20a-4e16-a458-4731d578d910}, !- Handle
  MSWApartmentZNSACOADesignMass,          !- Name
  M SW Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {3f83c81c-088c-4ff9-985f-d6bd38b47ae7}, !- Handle
  MSWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {976c0089-8334-4503-8b25-fd33d32013a5}, !- Handle
  MSWApartmentZNSACSetNumberofStages,     !- Name
  SET MSWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {3b703f74-0fb3-4c87-830c-8eeccae9aa74}, !- Handle
  MSWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {976c0089-8334-4503-8b25-fd33d32013a5}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {8212980f-6228-4590-bfdf-203ecfff599a}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a4e7472d-aa9e-4061-b82f-6c9d837dc3a3}, !- Control Zone or Zone List Name
  {1207b60c-0f57-4eeb-864a-a9f190c7c3fa}, !- Cooling Control Zone or Zone List Name
  {7647d53f-a339-44a6-8b23-b636141b952e}, !- Heating Control Zone or Zone List Name
  {2ea26832-520d-4419-9b7f-088301119768}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a4e7472d-aa9e-4061-b82f-6c9d837dc3a3}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {1207b60c-0f57-4eeb-864a-a9f190c7c3fa}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7647d53f-a339-44a6-8b23-b636141b952e}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ea26832-520d-4419-9b7f-088301119768}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {ad8ebbe5-337d-416a-ab60-2ef681317c48}, !- Handle
  {fce1b051-817b-4858-bfcc-ad449c4b330a}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bc3d229a-34e1-45aa-89e7-8cb271445ce3}, !- Handle
  OfficeZNSACmaxOASch,                    !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {f73e5a98-2753-4642-8f1f-176e2c9d4cc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f73e5a98-2753-4642-8f1f-176e2c9d4cc5}, !- Handle
  OfficeZNSACmaxOASchDefault,             !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3ee0f397-cc63-466c-a0f3-e23540d7c4c0}, !- Handle
  OATF_15,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7e73652c-0799-492a-818b-7355c7b31cca}, !- Handle
  OAWBC_15,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f16eb756-b508-4091-88f8-c3c0e7ed3043}, !- Handle
  OfficeZNSACOASch,                       !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {79f62274-b7c2-4f48-95ad-9318ee4b22f0}, !- Handle
  OfficeZNSACOAFlowMass,                  !- Name
  {e365e4e1-6ec9-4c9d-bc23-65df530d57cc}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {89da46db-d386-4f16-aff8-11a693fa61e6}, !- Handle
  OfficeZNSACDATRqd,                      !- Name
  {c55f655e-9ced-4d3a-a5be-5db41a85b771}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {fb4f5bf1-4c22-483c-94d4-fcdabeafa23c}, !- Handle
  OfficeZNSACOADesignMass,                !- Name
  Office ZN SAC OA System Controller,     !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {963be0d2-5eec-406c-981a-423797518b16}, !- Handle
  OfficeZNSACNumberofStages;              !- Name

OS:EnergyManagementSystem:Program,
  {66e57808-3870-41a1-ad42-700c722f2e49}, !- Handle
  OfficeZNSACSetNumberofStages,           !- Name
  SET OfficeZNSACNumberofStages = 1;      !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {21e356f8-20bd-4d33-85f0-03a219433064}, !- Handle
  OfficeZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {66e57808-3870-41a1-ad42-700c722f2e49}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {2ba4759b-9eae-4b51-9289-2f628ae1395d}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cf28b167-11c4-4e05-bf2e-16d336a25bcd}, !- Control Zone or Zone List Name
  {7dfc3480-cbf0-4063-97d3-80e6c874e3ea}, !- Cooling Control Zone or Zone List Name
  {fe5a550a-d952-4193-82a8-41bbbdd7fffe}, !- Heating Control Zone or Zone List Name
  {38ea7d5e-2143-435d-b8fd-0399ed09bc46}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cf28b167-11c4-4e05-bf2e-16d336a25bcd}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {7dfc3480-cbf0-4063-97d3-80e6c874e3ea}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fe5a550a-d952-4193-82a8-41bbbdd7fffe}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {38ea7d5e-2143-435d-b8fd-0399ed09bc46}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {5ddc10f8-0b11-4945-b981-ffe4375ea4b4}, !- Handle
  {e3652f3b-17f0-47ab-8995-6dbde6ff7e1e}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cf49ac8a-2bf7-4318-a147-e8a8abe72151}, !- Handle
  TN1ApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {d95b1df5-c8a8-4ebc-89c5-9cc2d5d71ab7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d95b1df5-c8a8-4ebc-89c5-9cc2d5d71ab7}, !- Handle
  TN1ApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {73dd0aae-4c46-4fd5-bbf6-92027af3642a}, !- Handle
  OATF_16,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cf459c92-826f-4517-9a29-08c79911d6d9}, !- Handle
  OAWBC_16,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {448135e5-40cc-4017-be95-4f62c076a900}, !- Handle
  TN1ApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {528a392b-3d11-4c01-8e05-e3e951f44a39}, !- Handle
  TN1ApartmentZNSACOAFlowMass,            !- Name
  {63e44334-faa7-4208-af99-3b9e4918ce5f}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a9cc871b-8791-473b-8022-adce294cc5c7}, !- Handle
  TN1ApartmentZNSACDATRqd,                !- Name
  {efbee6ec-5586-44ac-b89e-c4cd5ab105ec}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {d4576c8b-d8fe-456c-b0a4-a1d870011610}, !- Handle
  TN1ApartmentZNSACOADesignMass,          !- Name
  T N1 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {bb1f3772-3d99-472b-b2a1-c61f2cd7b551}, !- Handle
  TN1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {1270c5e1-6d62-4960-a20c-aa4982cca686}, !- Handle
  TN1ApartmentZNSACSetNumberofStages,     !- Name
  SET TN1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {6fb91469-a169-4301-af17-6acaf45f7de2}, !- Handle
  TN1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {1270c5e1-6d62-4960-a20c-aa4982cca686}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {3bdecc6d-3604-4000-99a4-19dc9f9df6ff}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {15e45a82-34fa-4e87-bee9-bc3a180cd1bd}, !- Control Zone or Zone List Name
  {b5c7b6f3-a36a-42a8-9b61-78ed763dc3b3}, !- Cooling Control Zone or Zone List Name
  {285e8a40-441b-4aec-b922-63564c7e10e9}, !- Heating Control Zone or Zone List Name
  {69042a05-82f5-4871-8d5b-85e1783f59d1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {15e45a82-34fa-4e87-bee9-bc3a180cd1bd}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {b5c7b6f3-a36a-42a8-9b61-78ed763dc3b3}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {285e8a40-441b-4aec-b922-63564c7e10e9}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {69042a05-82f5-4871-8d5b-85e1783f59d1}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {d4f02c42-bfd8-4529-9464-c4fdd9ddc722}, !- Handle
  {c96622b9-c426-4ab8-a97b-0179439c384e}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {57ee93b0-e6f1-48b8-83e7-b57e01df18e7}, !- Handle
  TN2ApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {e939ca7e-a912-4a19-87a0-0c24ee4a33ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e939ca7e-a912-4a19-87a0-0c24ee4a33ac}, !- Handle
  TN2ApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {270a7082-d63d-4bcb-8c1e-41c0c4ac0d11}, !- Handle
  OATF_17,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {001a03b7-6426-49be-a320-2ff2a119a618}, !- Handle
  OAWBC_17,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {36157d8e-6baa-4616-bca6-8e181728bf72}, !- Handle
  TN2ApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {955baf37-adcd-4d50-b84f-c80076e8590e}, !- Handle
  TN2ApartmentZNSACOAFlowMass,            !- Name
  {87c4ca4a-792a-44fb-bd01-b2c08bc2079f}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c83b08a8-2021-4fa4-8576-0a68cc14d7ac}, !- Handle
  TN2ApartmentZNSACDATRqd,                !- Name
  {79dc0a9c-f1c4-488a-9725-8faa0d5a9554}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {911163e6-6bf4-4d63-a0e9-30f4e38e8b99}, !- Handle
  TN2ApartmentZNSACOADesignMass,          !- Name
  T N2 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {bd0f1486-002f-4f1f-a073-adc3895c79f8}, !- Handle
  TN2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {71617ead-351a-4e8f-bc01-92b8f902a983}, !- Handle
  TN2ApartmentZNSACSetNumberofStages,     !- Name
  SET TN2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {53b2ad9c-9fe6-4e94-b3ea-33050c9b001a}, !- Handle
  TN2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {71617ead-351a-4e8f-bc01-92b8f902a983}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {c9d50883-daf6-48cd-a014-a5655928803b}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fb381be4-a53e-412d-af92-7bf968284bec}, !- Control Zone or Zone List Name
  {9adc073a-c0bb-4355-b517-da93890f164d}, !- Cooling Control Zone or Zone List Name
  {7cd0138f-4b65-4720-8a73-935f990b571b}, !- Heating Control Zone or Zone List Name
  {59d8c52e-8cc3-47de-9b84-a2097af848ce}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fb381be4-a53e-412d-af92-7bf968284bec}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {9adc073a-c0bb-4355-b517-da93890f164d}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7cd0138f-4b65-4720-8a73-935f990b571b}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {59d8c52e-8cc3-47de-9b84-a2097af848ce}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {0581b5b5-3ad2-41b7-821c-c31397205f58}, !- Handle
  {e7acf344-bb33-444c-998f-d879121fdbdb}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fce2046c-c6eb-4323-a045-f44ffd925750}, !- Handle
  TNEApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {a39451e0-b52f-4b62-9009-799b12eab030}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a39451e0-b52f-4b62-9009-799b12eab030}, !- Handle
  TNEApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {69e7d707-db5d-4a07-8d1e-ad5cfec300d8}, !- Handle
  OATF_18,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8facdbfe-bcb6-448a-85c3-bdb5af377444}, !- Handle
  OAWBC_18,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e044f337-4536-43ee-98a4-3a4ecf9796d8}, !- Handle
  TNEApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {38c3ec23-a88d-4210-ab31-3cc46ecb23a5}, !- Handle
  TNEApartmentZNSACOAFlowMass,            !- Name
  {3a975d7f-b502-43c5-afaf-04d321ea6f00}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2126c83b-7c66-4a21-8c53-487861da9e24}, !- Handle
  TNEApartmentZNSACDATRqd,                !- Name
  {68f59d81-9482-41fe-aa2c-e2b2b5341641}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {1923b8cc-f916-4852-bda9-4a7c615f0e09}, !- Handle
  TNEApartmentZNSACOADesignMass,          !- Name
  T NE Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {0cd8834f-e9cb-4af0-9691-47cdfb18bc28}, !- Handle
  TNEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {47439c93-5edc-4d01-a9cf-5fcec64d36ec}, !- Handle
  TNEApartmentZNSACSetNumberofStages,     !- Name
  SET TNEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {51792282-a16b-4cde-83ce-8ca27effb2db}, !- Handle
  TNEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {47439c93-5edc-4d01-a9cf-5fcec64d36ec}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {33ba01b5-f116-4346-9817-80ee37438789}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aad433f8-d61e-413c-b19c-f1ad0dc5bd37}, !- Control Zone or Zone List Name
  {b94dceca-6180-4ed1-aecd-19c9f3558ce6}, !- Cooling Control Zone or Zone List Name
  {adf5e28d-cb66-4eb9-8bc9-987048bc5fe2}, !- Heating Control Zone or Zone List Name
  {f60ec6f3-3f59-4c22-8f37-41800d5ccc99}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aad433f8-d61e-413c-b19c-f1ad0dc5bd37}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {b94dceca-6180-4ed1-aecd-19c9f3558ce6}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {adf5e28d-cb66-4eb9-8bc9-987048bc5fe2}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f60ec6f3-3f59-4c22-8f37-41800d5ccc99}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {8b2db023-cfab-4db1-866c-41d47503d802}, !- Handle
  {d2d9a7ed-0489-480e-ae8b-815aefa2b15a}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3b92f733-13c8-4154-b5cd-3b740d2d2310}, !- Handle
  TNWApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {b52da975-b2ab-417a-a1dd-36f8c42cf7b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b52da975-b2ab-417a-a1dd-36f8c42cf7b7}, !- Handle
  TNWApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {2dc2e8a9-0bd7-4d99-950d-401d0e46c2b3}, !- Handle
  OATF_19,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {70d5913f-7efb-4490-86cb-5900c5f26720}, !- Handle
  OAWBC_19,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {86f5bd96-e569-4550-ad1e-4685c901653c}, !- Handle
  TNWApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4586827f-5ebf-435c-a686-19da7758da7b}, !- Handle
  TNWApartmentZNSACOAFlowMass,            !- Name
  {bd4733a1-95bc-4c8e-8c44-3559b04f9666}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9275a674-b313-4132-a4f0-677babb208fb}, !- Handle
  TNWApartmentZNSACDATRqd,                !- Name
  {b1636ef4-2690-4b5a-af63-61ca2478c6e8}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {8b4f88fd-4957-4294-a1e2-c28348596aa4}, !- Handle
  TNWApartmentZNSACOADesignMass,          !- Name
  T NW Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {fe619379-6ab4-4098-b60e-9c59587d8ce5}, !- Handle
  TNWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {994b28fc-3f36-48eb-a186-ceec387fff9d}, !- Handle
  TNWApartmentZNSACSetNumberofStages,     !- Name
  SET TNWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5030be60-610b-4808-b5fd-b4607b4d1bcd}, !- Handle
  TNWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {994b28fc-3f36-48eb-a186-ceec387fff9d}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {60b8075b-9dac-4581-91af-330ff2976b01}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {57021ce2-727d-45f4-ac31-7ac7c343013e}, !- Control Zone or Zone List Name
  {96e83051-fe67-4cd3-90e3-41946b00e198}, !- Cooling Control Zone or Zone List Name
  {f10396ca-d0e6-43fa-b640-75105ab4a19f}, !- Heating Control Zone or Zone List Name
  {d12e5be2-a4d1-4147-aa9f-d681df2af62f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {57021ce2-727d-45f4-ac31-7ac7c343013e}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {96e83051-fe67-4cd3-90e3-41946b00e198}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f10396ca-d0e6-43fa-b640-75105ab4a19f}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d12e5be2-a4d1-4147-aa9f-d681df2af62f}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {d3d4d866-b679-47d4-93cc-54a24ad21dfc}, !- Handle
  {8238f101-74b0-4807-8b11-29b660f4c58e}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {477ff3bc-6a5a-4911-9b58-1cbce36596a5}, !- Handle
  TS1ApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {01674e35-cb87-4406-8adb-88d109ce33f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01674e35-cb87-4406-8adb-88d109ce33f1}, !- Handle
  TS1ApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {da4fa4de-1763-4924-b300-b0ec4daf0404}, !- Handle
  OATF_20,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a5b30378-e7bc-423b-b675-5d057f25b160}, !- Handle
  OAWBC_20,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {04ee63b6-7cd8-4a38-a461-0da7730d3309}, !- Handle
  TS1ApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3fa24cce-d7b9-4861-b9a2-a2b406704ef5}, !- Handle
  TS1ApartmentZNSACOAFlowMass,            !- Name
  {e6911fc3-2564-4b3b-95c5-db9f51755b89}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {96b54c75-3c1a-44e7-8650-241fab414f31}, !- Handle
  TS1ApartmentZNSACDATRqd,                !- Name
  {82808bbb-27ca-4e8d-8713-3438290904a8}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {486c470a-2d07-4587-828c-c0a09155210a}, !- Handle
  TS1ApartmentZNSACOADesignMass,          !- Name
  T S1 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {01064d48-4201-4614-9f60-48fd2bdf8418}, !- Handle
  TS1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {ad094eb1-cb28-4e1d-b689-244a4f70ebaf}, !- Handle
  TS1ApartmentZNSACSetNumberofStages,     !- Name
  SET TS1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {a8b2a4c8-2c7f-49af-89eb-21e69fd031c0}, !- Handle
  TS1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {ad094eb1-cb28-4e1d-b689-244a4f70ebaf}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {c5977d17-c816-44c0-a337-82714c9c168c}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d14a3e27-eaf2-4798-be89-7bafcd4a013f}, !- Control Zone or Zone List Name
  {882fd2b5-80e3-4375-a492-28f0ff9a614d}, !- Cooling Control Zone or Zone List Name
  {fbc0393a-9509-48af-9f25-883b67fb6eec}, !- Heating Control Zone or Zone List Name
  {8e3aaee9-3ac2-4e24-9889-3655eb2fdbb5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d14a3e27-eaf2-4798-be89-7bafcd4a013f}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {882fd2b5-80e3-4375-a492-28f0ff9a614d}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fbc0393a-9509-48af-9f25-883b67fb6eec}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e3aaee9-3ac2-4e24-9889-3655eb2fdbb5}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {b3adf75c-417f-4bed-bb28-714891eda92f}, !- Handle
  {4cb12cb6-3e4d-4fb0-bbfb-4557ecc6b464}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {20273c15-5166-4509-b6be-1614b039d33e}, !- Handle
  TS2ApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {5ee58a6d-f588-4341-b2e3-38eef449e342}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ee58a6d-f588-4341-b2e3-38eef449e342}, !- Handle
  TS2ApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a5c7636a-81d4-4d3e-96ac-dbad34e97cfb}, !- Handle
  OATF_21,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {09584181-7c18-4f38-a580-451fd9d77158}, !- Handle
  OAWBC_21,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e536e52b-7a77-4dc0-96ec-47f8e708745f}, !- Handle
  TS2ApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ca850ed1-d293-41b9-b9bc-3dd4032348b1}, !- Handle
  TS2ApartmentZNSACOAFlowMass,            !- Name
  {e74a7809-58a2-4043-8040-e7d29f7f1670}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b5b805d5-c8be-4acb-803f-eeceec0126b9}, !- Handle
  TS2ApartmentZNSACDATRqd,                !- Name
  {029fe8aa-2af4-42a3-b01a-f95248db6101}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e1c48763-700b-4cc7-ab4e-333af0024038}, !- Handle
  TS2ApartmentZNSACOADesignMass,          !- Name
  T S2 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {1c1d2dba-e53f-4326-ab0c-defb8f6039db}, !- Handle
  TS2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {9caa51a5-ecff-42f0-8a12-92e5f1e1b6d2}, !- Handle
  TS2ApartmentZNSACSetNumberofStages,     !- Name
  SET TS2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {76f59833-011a-4c56-9b9b-e6e4fc3ba8fe}, !- Handle
  TS2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {9caa51a5-ecff-42f0-8a12-92e5f1e1b6d2}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {e3eeec67-c2de-4eba-aaa2-4c05ca6d0a93}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2f4c638a-bd1b-47ec-abfb-df0a028a1479}, !- Control Zone or Zone List Name
  {475495b3-d6f0-4dff-9f73-952065dd6d6f}, !- Cooling Control Zone or Zone List Name
  {3cd8bcc7-74c3-488b-89a7-7b5d840d7ec2}, !- Heating Control Zone or Zone List Name
  {c9077cd9-7bbb-48b1-b712-ad3ae75c4d55}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2f4c638a-bd1b-47ec-abfb-df0a028a1479}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {475495b3-d6f0-4dff-9f73-952065dd6d6f}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3cd8bcc7-74c3-488b-89a7-7b5d840d7ec2}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c9077cd9-7bbb-48b1-b712-ad3ae75c4d55}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {a33f0edb-6339-4c54-a21f-89aaf6bf0b50}, !- Handle
  {4180ed7d-7f2b-4f35-a6da-1f5f6d21648d}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ccd328ca-76c4-49ca-8385-a4b703a6e5ac}, !- Handle
  TSEApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {f5baef72-b2e0-4386-8973-f57caf86cd68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5baef72-b2e0-4386-8973-f57caf86cd68}, !- Handle
  TSEApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c30e13d7-fedb-4b58-8096-f8c717114d40}, !- Handle
  OATF_22,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {13f2f577-3030-4778-aac6-790e8e255796}, !- Handle
  OAWBC_22,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f3c242fe-841e-49b0-bc35-f6340791eb4a}, !- Handle
  TSEApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3cd6bedd-dc30-4b39-a730-143bd71d2941}, !- Handle
  TSEApartmentZNSACOAFlowMass,            !- Name
  {22c154ca-cfee-4132-83ab-e0d56a7ab6d3}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {08757997-1eca-46bf-914c-6cfbe69bc42c}, !- Handle
  TSEApartmentZNSACDATRqd,                !- Name
  {959e525d-ff1b-490d-8606-6a31449d0f16}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {22f5d4d3-106c-401d-8ef5-d72837c16e82}, !- Handle
  TSEApartmentZNSACOADesignMass,          !- Name
  T SE Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {3b141726-013a-4ca0-a3b9-096da660ccfd}, !- Handle
  TSEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {285fc1d7-0a86-4e5b-ab57-c978063f4679}, !- Handle
  TSEApartmentZNSACSetNumberofStages,     !- Name
  SET TSEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {29984dbc-8b8a-4d48-9bef-d40c63f839fb}, !- Handle
  TSEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {285fc1d7-0a86-4e5b-ab57-c978063f4679}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {63039458-c33b-4c70-8cf1-5b75332bef4c}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dfb7126f-56ff-40f8-a154-f0286d386b2c}, !- Control Zone or Zone List Name
  {0ad7a03d-cd0f-454a-8cca-e7b45303567a}, !- Cooling Control Zone or Zone List Name
  {8e14beb5-d90a-4e70-89ea-e7dbb6074333}, !- Heating Control Zone or Zone List Name
  {c5a7732f-6fd1-4fb9-b6b1-b2675a20559a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dfb7126f-56ff-40f8-a154-f0286d386b2c}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {0ad7a03d-cd0f-454a-8cca-e7b45303567a}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8e14beb5-d90a-4e70-89ea-e7dbb6074333}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c5a7732f-6fd1-4fb9-b6b1-b2675a20559a}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b9e1bdee-a471-429c-8aca-f5d21dd7d092}, !- Handle
  TSWApartmentZNSACmaxOASch,              !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  {3441d1ca-cd5b-4ad7-9690-5da6dbe25a69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3441d1ca-cd5b-4ad7-9690-5da6dbe25a69}, !- Handle
  TSWApartmentZNSACmaxOASchDefault,       !- Name
  {0b30e9b8-621c-4994-9668-2e40c683399b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {9a8104dd-d317-48a5-9c9c-ef05df6c2c68}, !- Handle
  OATF_23,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f5dc48de-3ea6-4545-bd63-e694745fcbca}, !- Handle
  OAWBC_23,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5d25d66c-1ad8-42f4-8c3c-43ae07a1c392}, !- Handle
  TSWApartmentZNSACOASch,                 !- Name
  {ff92c6e7-af4c-43c9-a265-825851b245aa}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {83a73c76-9d74-44d7-b4b6-ba83a152424c}, !- Handle
  TSWApartmentZNSACOAFlowMass,            !- Name
  {fd6fd389-1a2e-4901-bb0a-037682473314}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d03a184-3a5f-434b-9870-f7bdb21d94e7}, !- Handle
  TSWApartmentZNSACDATRqd,                !- Name
  {264dbbb9-7b1c-4ec8-97e2-7885d9392a17}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {7e86e386-37eb-430a-9799-89197ae44c48}, !- Handle
  TSWApartmentZNSACOADesignMass,          !- Name
  T SW Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {ecaa55f6-71eb-4fb6-8c6c-54c624a0f7dd}, !- Handle
  TSWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {39e1d229-52a2-4ec0-9517-69bc2ecff0fa}, !- Handle
  TSWApartmentZNSACSetNumberofStages,     !- Name
  SET TSWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {2564a536-c36a-473e-8142-909e5df724a1}, !- Handle
  TSWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {39e1d229-52a2-4ec0-9517-69bc2ecff0fa}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {b013cc42-72ee-4107-8726-b0c1315553c9}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {e6ee9bfc-f19e-4256-bb2d-391e666c9d4e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d1241240-73d0-4c34-a925-51af18e4b3b8}, !- Control Zone or Zone List Name
  {9d87d247-1729-4538-acb6-8c52bf66fd00}, !- Cooling Control Zone or Zone List Name
  {adbde77f-457d-4e7f-9c82-6609cfc0684e}, !- Heating Control Zone or Zone List Name
  {44350993-d412-43a7-a67c-c809e8734cfd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d1241240-73d0-4c34-a925-51af18e4b3b8}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {9d87d247-1729-4538-acb6-8c52bf66fd00}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {adbde77f-457d-4e7f-9c82-6609cfc0684e}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {44350993-d412-43a7-a67c-c809e8734cfd}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Curve:Biquadratic,
  {563aa554-594a-4438-be37-4d248c6b8715}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {72407433-7670-4641-8b85-a9508e77fc79}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7cc103bd-f6d0-481e-8bfd-37b5cadb41ad}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {80e98e59-e659-438c-992b-57ee02f9cbbc}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e08a2dd6-5937-488b-b59e-626bcad0ac8d}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {888a3a91-e478-4605-834f-bfd262a01b5b}, !- Handle
  {9ba802d4-8de9-4ff4-a5cd-1b3b49a6f6ef}; !- Object Name

OS:Daylighting:Control,
  {7217195f-fcda-4f30-8c59-218fe20e3b2c}, !- Handle
  G N1 Apartment Daylt Sensor 1,          !- Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  5.79049475065617,                       !- Position X-Coordinate {m}
  6.185288,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {516b1b45-9043-4b4b-afb4-232356c0365b}, !- Handle
  G N1 Apartment Daylt Sensor 2,          !- Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  5.79049475065617,                       !- Position X-Coordinate {m}
  4.729244,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {efd50ac6-deed-4967-b408-d0a43173cf43}, !- Handle
  G N2 Apartment Daylt Sensor 1,          !- Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  5.79049475065617,                       !- Position X-Coordinate {m}
  6.185288,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ba3ebc36-56b6-4075-a371-fc4ed189ee30}, !- Handle
  G N2 Apartment Daylt Sensor 2,          !- Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  5.79049475065617,                       !- Position X-Coordinate {m}
  4.729244,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8651662f-a06b-463e-922d-8aed5b8ae321}, !- Handle
  G NE Apartment Daylt Sensor 1,          !- Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  10.147488,                              !- Position X-Coordinate {m}
  3.8099,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b6f24af6-aa03-4c30-bd4b-651c4c71d2d3}, !- Handle
  G NE Apartment Daylt Sensor 2,          !- Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  8.691444,                               !- Position X-Coordinate {m}
  3.8099,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e96e65e4-0148-4fe5-b974-0ff2b2d9d7d3}, !- Handle
  G NW Apartment Daylt Sensor 1,          !- Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  1.434312,                               !- Position X-Coordinate {m}
  3.773,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c74a1ff8-61c9-42d8-bcc2-d4275aeee88c}, !- Handle
  G NW Apartment Daylt Sensor 2,          !- Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  2.890356,                               !- Position X-Coordinate {m}
  3.773,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {52b755be-9b17-4d36-bcbe-c82aaf6ff799}, !- Handle
  G S1 Apartment Daylt Sensor 1,          !- Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d5ffbc2e-7b07-425e-bc5c-93000f6c0fb3}, !- Handle
  G S1 Apartment Daylt Sensor 2,          !- Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {90d5fe5d-f351-4741-b1ce-70d84512d39b}, !- Handle
  G S2 Apartment Daylt Sensor 1,          !- Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f0698bfc-8782-4de4-992c-44a17cfbe712}, !- Handle
  G S2 Apartment Daylt Sensor 2,          !- Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {252325c4-090f-4a80-94fc-ab5b65b7e77e}, !- Handle
  G SW Apartment Daylt Sensor 1,          !- Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {917486e5-baa2-4281-bbf6-7383f7442db9}, !- Handle
  G SW Apartment Daylt Sensor 2,          !- Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8b91a72d-2581-462d-ae5f-e3b60f5a3915}, !- Handle
  M N1 Apartment Daylt Sensor 1,          !- Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  5.79049475065617,                       !- Position X-Coordinate {m}
  6.185288,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {11dd5654-d2b6-460f-bd55-8c9553b3238c}, !- Handle
  M N1 Apartment Daylt Sensor 2,          !- Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  5.79049475065617,                       !- Position X-Coordinate {m}
  4.729244,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e88109b4-3974-498f-bdb0-33ecdeb0cd91}, !- Handle
  M N2 Apartment Daylt Sensor 1,          !- Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  5.79049475065617,                       !- Position X-Coordinate {m}
  6.185288,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a83a19a8-42c6-4794-bed0-da0dc062d7f1}, !- Handle
  M N2 Apartment Daylt Sensor 2,          !- Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  5.79049475065617,                       !- Position X-Coordinate {m}
  4.729244,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3775bdc6-3add-4ee1-926a-f547f99a2ae7}, !- Handle
  M NE Apartment Daylt Sensor 1,          !- Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  10.147488,                              !- Position X-Coordinate {m}
  3.8099,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {353f67ec-df92-4c56-aa36-f0112c7b5cf3}, !- Handle
  M NE Apartment Daylt Sensor 2,          !- Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  8.691444,                               !- Position X-Coordinate {m}
  3.8099,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a1e483f0-b507-4666-94ae-06bae05c6a9d}, !- Handle
  M NW Apartment Daylt Sensor 1,          !- Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  1.434312,                               !- Position X-Coordinate {m}
  3.773,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f589bee6-79d5-4d62-ab6c-e05eb5326685}, !- Handle
  M NW Apartment Daylt Sensor 2,          !- Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  2.890356,                               !- Position X-Coordinate {m}
  3.773,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {59f7d660-a6e4-415d-89b8-3443e3aa069c}, !- Handle
  M S1 Apartment Daylt Sensor 1,          !- Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f686f903-b059-4d1a-8a26-8473435bde8f}, !- Handle
  M S1 Apartment Daylt Sensor 2,          !- Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f391e918-1421-4310-a1ef-7513a1e39944}, !- Handle
  M S2 Apartment Daylt Sensor 1,          !- Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {70f5f446-859e-4db3-873d-3fd66752853c}, !- Handle
  M S2 Apartment Daylt Sensor 2,          !- Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f694da26-07fa-4477-9ef6-52f63fcf8ce2}, !- Handle
  M SE Apartment Daylt Sensor 1,          !- Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f32d20f7-e87b-44f4-953d-007d1d4b3fe1}, !- Handle
  M SE Apartment Daylt Sensor 2,          !- Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cf60a6d1-a90c-41ca-8134-a8443b069c3d}, !- Handle
  M SW Apartment Daylt Sensor 1,          !- Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e25c8c33-69e0-41a3-afb9-d347d60d04b1}, !- Handle
  M SW Apartment Daylt Sensor 2,          !- Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f3789698-a6d8-4938-80b2-2f5545211ae3}, !- Handle
  Office Daylt Sensor 1,                  !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {abc58bd9-de18-4ebf-a6b8-b68c3aa501fb}, !- Handle
  Office Daylt Sensor 2,                  !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4e438c1a-c5cd-44d0-ac6c-3ebf587a5fff}, !- Handle
  T N1 Apartment Daylt Sensor 1,          !- Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  5.79049475065617,                       !- Position X-Coordinate {m}
  6.185288,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3b13bc3b-ebfd-41a8-8d3f-5443fe7457c1}, !- Handle
  T N1 Apartment Daylt Sensor 2,          !- Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  5.79049475065617,                       !- Position X-Coordinate {m}
  4.729244,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5cb1ab6a-82ec-42a6-9fef-c1751e1fcd46}, !- Handle
  T N2 Apartment Daylt Sensor 1,          !- Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  5.79049475065617,                       !- Position X-Coordinate {m}
  6.185288,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cb65eda8-3f6b-45ce-9ebe-b34f4c810844}, !- Handle
  T N2 Apartment Daylt Sensor 2,          !- Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  5.79049475065617,                       !- Position X-Coordinate {m}
  4.729244,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2abb035b-547f-4cfa-9fe3-4a2e9411fb9d}, !- Handle
  T NE Apartment Daylt Sensor 1,          !- Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  10.147488,                              !- Position X-Coordinate {m}
  3.8099,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ae08176c-6d53-4768-a065-906f714d6824}, !- Handle
  T NE Apartment Daylt Sensor 2,          !- Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  8.691444,                               !- Position X-Coordinate {m}
  3.8099,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {caa9cc0f-734e-4124-945d-460eec9933ed}, !- Handle
  T NW Apartment Daylt Sensor 1,          !- Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  1.434312,                               !- Position X-Coordinate {m}
  3.773,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d446e5cc-705f-44a3-a60a-1632ffc4cf2e}, !- Handle
  T NW Apartment Daylt Sensor 2,          !- Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  2.890356,                               !- Position X-Coordinate {m}
  3.773,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3e91a5ec-4ca9-4331-8b56-29983b232f17}, !- Handle
  T S1 Apartment Daylt Sensor 1,          !- Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bea4539a-46f0-4e1c-8604-8c3834bb4a98}, !- Handle
  T S1 Apartment Daylt Sensor 2,          !- Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d5e09a96-3080-4dd5-8f50-ecb16e9a14c9}, !- Handle
  T S2 Apartment Daylt Sensor 1,          !- Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {12c2eded-2544-42e8-b776-20597f90304e}, !- Handle
  T S2 Apartment Daylt Sensor 2,          !- Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bac3b690-33c5-4ca3-807e-3db17b62326a}, !- Handle
  T SE Apartment Daylt Sensor 1,          !- Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {419369ee-d676-498b-9303-a37eb1ec67a5}, !- Handle
  T SE Apartment Daylt Sensor 2,          !- Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {54bd1758-d542-4daa-9845-7e8eace5d42f}, !- Handle
  T SW Apartment Daylt Sensor 1,          !- Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {acf48880-d7a3-4e56-b110-8841fcf89546}, !- Handle
  T SW Apartment Daylt Sensor 2,          !- Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.890356,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:ShadowCalculation,
  {8e33e0a7-9d6a-4e08-addc-a48d9cb8f401}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:LifeCycleCost:Parameters,
  {223bc8b8-1f36-4e1f-872e-468c6c09b35e}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:StandardsInformation:Construction,
  {e931044c-e306-48ed-a4da-0dc8b12791f0}, !- Handle
  {e4922339-8f25-4189-9bdf-1fca69da3a1f}; !- Construction Name

OS:StandardsInformation:Material,
  {efbaddf9-5266-40e9-a64c-19ded16c545c}, !- Handle
  {1236a74c-22f8-4447-b81b-39885737cd80}; !- Material Name

OS:StandardsInformation:Material,
  {df739bb8-0228-433a-bb31-6bf5018b12f4}, !- Handle
  {52ba7274-c9de-4647-b414-4f87227977eb}; !- Material Name

OS:StandardsInformation:Material,
  {cd709e39-e211-4edd-a78c-4eb3c5559426}, !- Handle
  {40ba8202-bb9e-4e9c-a8fe-d359105b902e}; !- Material Name

OS:StandardsInformation:Material,
  {aff98d9e-ce49-4f1f-9244-92d05b7c9bb3}, !- Handle
  {f15cf045-7e8c-404f-b346-a34d1815f499}; !- Material Name

OS:StandardsInformation:Material,
  {4fea4b51-c488-424a-accd-6647474db1f7}, !- Handle
  {e94dfcd8-943b-434c-b5a5-4794d981ddc7}; !- Material Name

OS:StandardsInformation:Material,
  {bd2f1f27-28e4-4bdf-babf-a94164378370}, !- Handle
  {207de3a4-c4b1-42cf-afa7-12796b8c4ee0}; !- Material Name

OS:StandardsInformation:Material,
  {b64fbf6c-311a-4775-986b-4a3181a92f41}, !- Handle
  {158a20e8-9252-45e0-818a-1110fe3f0800}; !- Material Name

OS:StandardsInformation:Material,
  {d61e9fe1-6aab-43b9-af08-280de6e1b8c3}, !- Handle
  {10e36e9d-df19-47c6-87f1-9245f9fc92a8}; !- Material Name

OS:StandardsInformation:Material,
  {2532d488-2f76-4721-b309-b6c1d0c1ba29}, !- Handle
  {a16b9194-f70d-4817-a1e7-99a6f6188e4b}; !- Material Name

OS:StandardsInformation:Material,
  {8ba3b03d-6081-427c-a2c9-412cee633e63}, !- Handle
  {0ed67b38-3fb8-4dfe-96dd-3a9204f8f4bb}; !- Material Name

OS:StandardsInformation:Material,
  {21cb212b-66db-4c25-9144-8a9bfc189917}, !- Handle
  {ad278c5e-5f78-408e-916f-530088c38525}; !- Material Name

OS:StandardsInformation:Material,
  {072a0a2c-45c2-40ac-851f-f115ba72cb17}, !- Handle
  {ccd248e3-b47c-4a98-a64b-67c18d287a2b}; !- Material Name

OS:StandardsInformation:Material,
  {49ff6403-b697-4a6d-a59b-a7d05f50d2e6}, !- Handle
  {ab21617f-ef69-4041-b48c-523816e0e92e}; !- Material Name

OS:StandardsInformation:Material,
  {f4742d7f-9775-48d7-b7f0-53635083cf31}, !- Handle
  {69f0b3cf-10d3-4ec1-91f9-97e8f29ab4a0}; !- Material Name

OS:StandardsInformation:Material,
  {5b621675-b7b0-4530-a232-0d0f153ebf9c}, !- Handle
  {0b6c4038-7cab-4d94-a6c6-a9c5ed380fbf}; !- Material Name

OS:StandardsInformation:Material,
  {b86836b3-ea19-4566-89fa-919c1825e8e1}, !- Handle
  {0f17e213-61c9-4ccc-b272-63465fd0ce9a}; !- Material Name

OS:StandardsInformation:Material,
  {a4682d2a-79ed-46eb-a997-b76fd4de65c7}, !- Handle
  {b3145024-bfd0-4ec6-9fb8-eed3e224a418}; !- Material Name

OS:StandardsInformation:Material,
  {9e844e54-a5a0-421a-8b40-689cb733d03f}, !- Handle
  {6dca9eef-3100-410c-921c-bb946b073ed9}; !- Material Name

OS:StandardsInformation:Construction,
  {416ef131-430b-4703-9053-c7c69d4f31a5}, !- Handle
  {3ceb8028-d88f-4a85-aee4-fa3ae3eda7ba}; !- Construction Name

OS:WeatherFile,
  {9a40d291-127d-4343-876a-246c71660725}, !- Handle
  Quebec City,                            !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-04708,                          !- Data Source
  717080,                                 !- WMO Number
  46.8,                                   !- Latitude {deg}
  -71.38,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  73,                                     !- Elevation {m}
  file:CAN_PQ_Quebec.717140_CWEC.epw,     !- Url
  A9D9AFB9;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {703abaa0-e611-4562-86a2-1a375890e1d0}, !- Handle
  Quebec City Ann Clg .4% Condns Enth=>MDB, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  67700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100451,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Taub {dimensionless}
  2.068;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9eed36f8-bbcf-445b-af89-76bd9fba61d9}, !- Handle
  Quebec City Ann Clg .4% Condns DP=>MDB, !- Name
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  21.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100451,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Taub {dimensionless}
  2.068;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a470cbe1-1b12-403c-888b-44c502689fcb}, !- Handle
  Quebec City Ann Clg .4% Condns WB=>MDB, !- Name
  26.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  22.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100451,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Taub {dimensionless}
  2.068;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {68b32eb8-d2a5-4b4b-9f13-7d754f7f4568}, !- Handle
  Quebec City Ann Clg .4% Condns DB=>MWB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  21.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100451,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Taub {dimensionless}
  2.068;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ec1d70e6-2206-4d4e-abe9-704370b18d9c}, !- Handle
  Quebec City Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -8.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100451,                                 !- Barometric Pressure {Pa}
  13.2,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {68a69a3e-887c-4dab-9a1a-7a13ba0b8870}, !- Handle
  Quebec City Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -25.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -33.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100451,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f6d5eb08-5c88-4934-abd5-3b5aa784e518}, !- Handle
  Quebec City Ann Htg 99.6% Condns DB,    !- Name
  -26.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -26.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100451,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {e7754d56-711c-4d1f-a660-03e3dbaaf2c1}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31c6500e-b504-453a-9462-145c0fdd292c}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f92ed3ac-31c6-4755-b825-02c51b3b344e}, !- Handle
  Rendering Color 3,                      !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92306345-0fad-436b-8d70-137110af3c10}, !- Handle
  Rendering Color 4,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0953ede1-5747-42d5-8055-7ebf9a56ba5f}, !- Handle
  Rendering Color 5,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7dcf3c8-19d5-4461-9b42-4bf72fbc732c}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d283069a-05ca-4464-ba35-df0d0aba9110}, !- Handle
  Rendering Color 7,                      !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {255bd6a4-4dec-49c6-bca1-a28585fd16a1}, !- Handle
  Rendering Color 8,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7fbf78c2-1c15-4169-80ff-24f43bec04ea}, !- Handle
  Rendering Color 9,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05e6c1e3-da74-49ea-8505-d9cc9b08730f}, !- Handle
  Rendering Color 10,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f98334e-f39a-45cf-8e21-f5f0aff98dda}, !- Handle
  Rendering Color 11,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1909063-2637-455c-b9c4-f1e6cf062ae6}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e19e835a-7046-4c53-8419-78a580c6efed}, !- Handle
  Rendering Color 13,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea445b58-4938-4ded-b0d0-e14be50de8ae}, !- Handle
  Rendering Color 14,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fdddd1c8-4c8d-4c63-8152-9d1adf574905}, !- Handle
  Rendering Color 15,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d7ffdfb9-1b8f-4905-9230-d8078bc015fa}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0f571962-5381-47e3-afe4-caaf21c8c9e8}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3cd87867-d6c1-4264-ae4a-dc7724438352}, !- Handle
  Rendering Color 18,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f781f5c1-5622-4dcb-9c35-a0f7cb72427a}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0794cce-35c9-438f-878f-6296712c1994}, !- Handle
  Rendering Color 20,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {948d72d3-26a2-4acb-97d5-97bd3641e24a}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d93a10a-d663-4991-9b55-10b799295c27}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2a8265d7-31b3-48fc-82fd-7731364e47bc}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61467a2b-b756-40c7-a0a2-39a0cac96bda}, !- Handle
  Rendering Color 24,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62cd71ce-d3cd-4c7a-8f27-56e0a65b3324}, !- Handle
  Rendering Color 25,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0e59f16c-6a65-4ec8-902a-80ec61abb3ce}, !- Handle
  Rendering Color 26,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bb00769e-a34a-47c2-ab4a-285819e160b8}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0f20242-0249-4c45-a422-f78fced9838d}, !- Handle
  Rendering Color 28,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6c78bd93-c7fd-493c-902d-de30ca11533d}, !- Handle
  Rendering Color 29,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0fb2adeb-fbd8-4226-bb2a-23f4b7fa5cc6}, !- Handle
  Rendering Color 30,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ff706ea-b26d-4b24-b4d4-e21b05d19fce}, !- Handle
  Rendering Color 31,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {157f783b-4415-4ca1-9c31-bdfbdae88c33}, !- Handle
  Rendering Color 32,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c6139ff-d808-425e-8517-f3f20609bc97}, !- Handle
  Rendering Color 33,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf960a22-fe27-46fb-9002-b7d50e5dd303}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e2810d14-8409-4d0b-9755-6cceb1e74c57}, !- Handle
  Rendering Color 35,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {338b87bb-9e06-413b-aebb-fb45c1beeda6}, !- Handle
  Rendering Color 36,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58ffd0e2-7e37-45a2-b1ed-0160608e9697}, !- Handle
  Rendering Color 37,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {34a67794-0d23-42c1-8e17-34f700ae222e}, !- Handle
  Rendering Color 38,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4456112d-e44b-4635-9bb7-3330bb27c677}, !- Handle
  Rendering Color 39,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48c1e39e-19f7-421f-a36a-7d9a89c71290}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7115a66f-4163-40be-9888-e26512c1dad3}, !- Handle
  Rendering Color 41,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25de02fe-4815-40dd-9891-19971f178644}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d9ad3915-f3bd-42bc-b74a-7d66205a414b}, !- Handle
  Rendering Color 43,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5dec8af9-670f-49f1-849e-68b1dd791947}, !- Handle
  Rendering Color 44,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f87ae31a-e910-4c8e-b97a-c871738983e7}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d689d9a4-13a3-4cf0-904c-92244a8e3501}, !- Handle
  Rendering Color 46,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5b2625ea-0955-428c-80ef-43cbe39349a9}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8ae9761-dd1a-4a10-b082-e7a9a44b4b48}, !- Handle
  Rendering Color 48,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {c9c52906-bd67-4bc0-9d6d-37481e3ebf5a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {89385083-3b1a-455c-8989-ed5d778186b0}; !- Handle

OS:OutputControl:ReportingTolerances,
  {5466534e-c4b3-4e2a-b935-ceb978f7cc9a}; !- Handle

OS:ZoneAirHeatBalanceAlgorithm,
  {b64b3430-ad22-41ff-9402-afbac6ca98c6}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {36e75060-8c6c-41b9-bd5b-12b856179ffd}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {8a60b5de-5520-439b-93dd-6be424b06f10}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Coil:Heating:Electric,
  {f0a41646-288c-4985-a11c-af4b35ab6605}, ! Handle
  M NE element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {f4e08565-a486-4cc2-917f-6b4079d2e056}, ! Air Inlet Node Name
  {e9f2427e-f476-4a4b-b816-50c2e8e7e9b2}; ! Air Outlet Node Name

! Always On Discrete
OS:Schedule:Constant,
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {f0d60ed0-6f35-4926-9ec3-620e1cf9d6a3}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {f0d60ed0-6f35-4926-9ec3-620e1cf9d6a3}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {17283157-be32-49ac-b2d2-394dd1774d32}, !- Handle
  Node 1,                                 !- Name
  {e9f2427e-f476-4a4b-b816-50c2e8e7e9b2}, !- Inlet Port
  {8534f3ab-415d-4b56-8780-8e2f56c431cb}; !- Outlet Port

OS:Connection,
  {f4e08565-a486-4cc2-917f-6b4079d2e056}, !- Handle
  {7fe9adb1-bbad-4d16-be8f-20ab90e01925}, !- Name
  {552fa97b-e132-4d1e-891a-0018d1654cfa}, !- Source Object
  3,                                      !- Outlet Port
  {f0a41646-288c-4985-a11c-af4b35ab6605}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9f2427e-f476-4a4b-b816-50c2e8e7e9b2}, !- Handle
  {d1271e29-cac6-496d-aa8f-d1b27c34bf2a}, !- Name
  {f0a41646-288c-4985-a11c-af4b35ab6605}, !- Source Object
  6,                                      !- Outlet Port
  {17283157-be32-49ac-b2d2-394dd1774d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5093d1fd-6183-47c6-b0c9-07bfac04c8a3}, ! Handle
  G N1 element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {1e2868e3-f9f0-41c5-8c47-9476a133e9b5}, ! Air Inlet Node Name
  {0664fa68-2e90-4442-a86b-350f76100100}; ! Air Outlet Node Name

OS:Node,
  {0dc3848d-4625-48f8-a168-97eb933b1c88}, !- Handle
  Node 2,                                 !- Name
  {0664fa68-2e90-4442-a86b-350f76100100}, !- Inlet Port
  {0fc7c694-c2bd-4b1c-aef9-b7bcbe536a8e}; !- Outlet Port

OS:Connection,
  {1e2868e3-f9f0-41c5-8c47-9476a133e9b5}, !- Handle
  {93cff06f-f091-46c7-8576-eeca76b3545a}, !- Name
  {94c21b01-8fd9-4c6b-9bd2-1dd2e4a6f6c3}, !- Source Object
  3,                                      !- Outlet Port
  {5093d1fd-6183-47c6-b0c9-07bfac04c8a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0664fa68-2e90-4442-a86b-350f76100100}, !- Handle
  {289540ec-58c2-4155-95b9-1b202e7f1601}, !- Name
  {5093d1fd-6183-47c6-b0c9-07bfac04c8a3}, !- Source Object
  6,                                      !- Outlet Port
  {0dc3848d-4625-48f8-a168-97eb933b1c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {72f7acdf-49a2-4a7b-98bf-96a72c6b7415}, ! Handle
  G N2 element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {a124a803-7b56-4678-b40c-0d5ade0dc347}, ! Air Inlet Node Name
  {99e9bda3-ea8c-4412-892a-b740888f58e7}; ! Air Outlet Node Name

OS:Node,
  {85888cc2-7f17-4f9a-b2dd-79e607135082}, !- Handle
  Node 3,                                 !- Name
  {99e9bda3-ea8c-4412-892a-b740888f58e7}, !- Inlet Port
  {3aee3b13-607d-42c5-8253-a9ec7bfc797f}; !- Outlet Port

OS:Connection,
  {a124a803-7b56-4678-b40c-0d5ade0dc347}, !- Handle
  {01ee494e-5b66-41e5-8211-b462a41decb4}, !- Name
  {ae07b8f2-e5d0-4c26-8ae6-18ee013de748}, !- Source Object
  3,                                      !- Outlet Port
  {72f7acdf-49a2-4a7b-98bf-96a72c6b7415}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {99e9bda3-ea8c-4412-892a-b740888f58e7}, !- Handle
  {76078b9c-7c6c-4bb2-8423-bf5cb72458e9}, !- Name
  {72f7acdf-49a2-4a7b-98bf-96a72c6b7415}, !- Source Object
  6,                                      !- Outlet Port
  {85888cc2-7f17-4f9a-b2dd-79e607135082}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {954bf53d-b5b5-488b-9662-fa915cae0bfc}, ! Handle
  G N1 element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {0fc7c694-c2bd-4b1c-aef9-b7bcbe536a8e}, ! Air Inlet Node Name
  {85745b22-2d0e-4ad5-8334-8209c7cd08ed}; ! Air Outlet Node Name

OS:Node,
  {407cc6ff-a6f1-4618-b38a-f53d0adbb1cb}, !- Handle
  Node 4,                                 !- Name
  {85745b22-2d0e-4ad5-8334-8209c7cd08ed}, !- Inlet Port
  {c311ba39-703b-4f9a-a90e-eb2e34f1c06f}; !- Outlet Port

OS:Connection,
  {0fc7c694-c2bd-4b1c-aef9-b7bcbe536a8e}, !- Handle
  {4bab0655-7762-4380-beaa-a4fe89abe239}, !- Name
  {0dc3848d-4625-48f8-a168-97eb933b1c88}, !- Source Object
  3,                                      !- Outlet Port
  {954bf53d-b5b5-488b-9662-fa915cae0bfc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {85745b22-2d0e-4ad5-8334-8209c7cd08ed}, !- Handle
  {bf283d75-534b-403f-a62b-0bfcb25bd80d}, !- Name
  {954bf53d-b5b5-488b-9662-fa915cae0bfc}, !- Source Object
  6,                                      !- Outlet Port
  {407cc6ff-a6f1-4618-b38a-f53d0adbb1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c311ba39-703b-4f9a-a90e-eb2e34f1c06f}, !- Handle
  {dbf87851-77b9-410b-99b7-11c330e6cfa5}, !- Name
  {407cc6ff-a6f1-4618-b38a-f53d0adbb1cb}, !- Source Object
  3,                                      !- Outlet Port
  {06693575-d44a-4ff6-832e-8205d875ec69}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f2c80f13-fa0c-4217-b916-abe84fc30de2}, ! Handle
  G N2 element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {3aee3b13-607d-42c5-8253-a9ec7bfc797f}, ! Air Inlet Node Name
  {8d7be516-177a-4b7f-bfa5-ed503f7fa507}; ! Air Outlet Node Name

OS:Node,
  {ce56746e-bbce-4d71-b8f4-8f6babe120d1}, !- Handle
  Node 5,                                 !- Name
  {8d7be516-177a-4b7f-bfa5-ed503f7fa507}, !- Inlet Port
  {ec6e64e7-179a-4e14-aaf8-9f4ede113ebe}; !- Outlet Port

OS:Connection,
  {3aee3b13-607d-42c5-8253-a9ec7bfc797f}, !- Handle
  {bf4761da-b02e-43a2-95d3-4c29bb935e3d}, !- Name
  {85888cc2-7f17-4f9a-b2dd-79e607135082}, !- Source Object
  3,                                      !- Outlet Port
  {f2c80f13-fa0c-4217-b916-abe84fc30de2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d7be516-177a-4b7f-bfa5-ed503f7fa507}, !- Handle
  {2c9e90a5-2b66-4662-a1c0-6ccefd062692}, !- Name
  {f2c80f13-fa0c-4217-b916-abe84fc30de2}, !- Source Object
  6,                                      !- Outlet Port
  {ce56746e-bbce-4d71-b8f4-8f6babe120d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6e64e7-179a-4e14-aaf8-9f4ede113ebe}, !- Handle
  {0390e0b0-6b70-4844-a387-f6838871a1f5}, !- Name
  {ce56746e-bbce-4d71-b8f4-8f6babe120d1}, !- Source Object
  3,                                      !- Outlet Port
  {7cd19ff6-00e4-4f44-a2fd-59f445d6cb2a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9e0ffb89-bf8d-4755-b4d1-fcb8fe96aff7}, ! Handle
  G NE element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {6a9e98e5-3f25-4135-a2dc-145877b9e317}, ! Air Inlet Node Name
  {4be3c44d-f8bb-47ea-b49a-55a7b6799622}; ! Air Outlet Node Name

OS:Node,
  {28e68086-5b0d-4d50-be15-5527da1ef24f}, !- Handle
  Node 6,                                 !- Name
  {4be3c44d-f8bb-47ea-b49a-55a7b6799622}, !- Inlet Port
  {c9e822cc-147b-4ce4-88ce-4e5ca955cee5}; !- Outlet Port

OS:Connection,
  {6a9e98e5-3f25-4135-a2dc-145877b9e317}, !- Handle
  {c287bb3b-e65c-4641-ada3-b2a216a891e0}, !- Name
  {268e708b-3b96-43bd-909b-fa32b7661e93}, !- Source Object
  3,                                      !- Outlet Port
  {9e0ffb89-bf8d-4755-b4d1-fcb8fe96aff7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4be3c44d-f8bb-47ea-b49a-55a7b6799622}, !- Handle
  {8374a3fb-401a-443e-b64d-d0dc0aa3f3cc}, !- Name
  {9e0ffb89-bf8d-4755-b4d1-fcb8fe96aff7}, !- Source Object
  6,                                      !- Outlet Port
  {28e68086-5b0d-4d50-be15-5527da1ef24f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e3c034d4-057f-465f-a7a3-5ba3545e8321}, ! Handle
  G NE element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {c9e822cc-147b-4ce4-88ce-4e5ca955cee5}, ! Air Inlet Node Name
  {342efd7e-c421-408f-922b-aa021a00c997}; ! Air Outlet Node Name

OS:Node,
  {03aaccea-351d-4449-bcd8-de101b58e2d6}, !- Handle
  Node 7,                                 !- Name
  {342efd7e-c421-408f-922b-aa021a00c997}, !- Inlet Port
  {5e8f4a17-e0e2-4d40-b578-dd3402a3dfea}; !- Outlet Port

OS:Connection,
  {c9e822cc-147b-4ce4-88ce-4e5ca955cee5}, !- Handle
  {2aa9f143-94dc-47fb-b966-e755df6905f3}, !- Name
  {28e68086-5b0d-4d50-be15-5527da1ef24f}, !- Source Object
  3,                                      !- Outlet Port
  {e3c034d4-057f-465f-a7a3-5ba3545e8321}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {342efd7e-c421-408f-922b-aa021a00c997}, !- Handle
  {64a4f4ed-8049-454a-a6f9-ce0566201c8e}, !- Name
  {e3c034d4-057f-465f-a7a3-5ba3545e8321}, !- Source Object
  6,                                      !- Outlet Port
  {03aaccea-351d-4449-bcd8-de101b58e2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8f4a17-e0e2-4d40-b578-dd3402a3dfea}, !- Handle
  {02f7e233-e5ea-46d4-a298-7942848254c9}, !- Name
  {03aaccea-351d-4449-bcd8-de101b58e2d6}, !- Source Object
  3,                                      !- Outlet Port
  {0d71ef85-3cea-40a8-9995-f6a9c9b21c01}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3d7ab6a0-f050-4793-aacf-2665e9603b2d}, ! Handle
  G NW element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {c8c0141c-74cd-4140-ba4e-38c6d9886555}, ! Air Inlet Node Name
  {ae1555f1-4572-4b10-8b7a-4ce92a3d40c6}; ! Air Outlet Node Name

OS:Node,
  {9603faa9-a536-4d3b-9ad6-23a9f5388b63}, !- Handle
  Node 8,                                 !- Name
  {ae1555f1-4572-4b10-8b7a-4ce92a3d40c6}, !- Inlet Port
  {44e5772f-c768-43b9-b8e9-18563fc7e04d}; !- Outlet Port

OS:Connection,
  {c8c0141c-74cd-4140-ba4e-38c6d9886555}, !- Handle
  {8977015a-ed21-425e-b73f-7b1a22263a4e}, !- Name
  {db523251-f392-4913-ba42-f172aa7771df}, !- Source Object
  3,                                      !- Outlet Port
  {3d7ab6a0-f050-4793-aacf-2665e9603b2d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae1555f1-4572-4b10-8b7a-4ce92a3d40c6}, !- Handle
  {f958fadf-012f-4899-ad40-68d4097a4838}, !- Name
  {3d7ab6a0-f050-4793-aacf-2665e9603b2d}, !- Source Object
  6,                                      !- Outlet Port
  {9603faa9-a536-4d3b-9ad6-23a9f5388b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {78f86d99-a9fd-4c41-86d1-02cca0289268}, ! Handle
  G NW element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {44e5772f-c768-43b9-b8e9-18563fc7e04d}, ! Air Inlet Node Name
  {8af50e02-3889-4535-b0a4-505ed739fa83}; ! Air Outlet Node Name

OS:Node,
  {4bfcec94-40cf-42d2-a29a-f273da5b63ef}, !- Handle
  Node 9,                                 !- Name
  {8af50e02-3889-4535-b0a4-505ed739fa83}, !- Inlet Port
  {636a02e9-b707-4e2e-b2f3-aa1357efbbc0}; !- Outlet Port

OS:Connection,
  {44e5772f-c768-43b9-b8e9-18563fc7e04d}, !- Handle
  {0f5674e9-dbc3-4584-b5c0-14b83b5c021e}, !- Name
  {9603faa9-a536-4d3b-9ad6-23a9f5388b63}, !- Source Object
  3,                                      !- Outlet Port
  {78f86d99-a9fd-4c41-86d1-02cca0289268}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8af50e02-3889-4535-b0a4-505ed739fa83}, !- Handle
  {38bd145c-849a-488f-b931-69d1035f9434}, !- Name
  {78f86d99-a9fd-4c41-86d1-02cca0289268}, !- Source Object
  6,                                      !- Outlet Port
  {4bfcec94-40cf-42d2-a29a-f273da5b63ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {636a02e9-b707-4e2e-b2f3-aa1357efbbc0}, !- Handle
  {16ad1c28-2b5d-4129-a95e-c0ad36a1cd07}, !- Name
  {4bfcec94-40cf-42d2-a29a-f273da5b63ef}, !- Source Object
  3,                                      !- Outlet Port
  {75a31c81-2d12-45bd-ab33-e776be460980}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5dddcf26-be41-4b49-8ff1-71ad3c260983}, ! Handle
  G S1 element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {dc9b754a-fce6-44b0-9274-bd640de3dbe9}, ! Air Inlet Node Name
  {9330e7d6-be33-44e8-96f1-c344730848a6}; ! Air Outlet Node Name

OS:Node,
  {559c7bac-1930-419f-a313-b74f22760a32}, !- Handle
  Node 10,                                !- Name
  {9330e7d6-be33-44e8-96f1-c344730848a6}, !- Inlet Port
  {994db3bd-9657-4b7b-9d47-a50e4e705f87}; !- Outlet Port

OS:Connection,
  {dc9b754a-fce6-44b0-9274-bd640de3dbe9}, !- Handle
  {d7076246-a5cf-4314-81e7-57adc65e08d4}, !- Name
  {3d6d22a8-e401-4e51-9bb8-5d9d6fc2b77e}, !- Source Object
  3,                                      !- Outlet Port
  {5dddcf26-be41-4b49-8ff1-71ad3c260983}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9330e7d6-be33-44e8-96f1-c344730848a6}, !- Handle
  {87f92193-1b75-43d7-b908-c9052905bee5}, !- Name
  {5dddcf26-be41-4b49-8ff1-71ad3c260983}, !- Source Object
  6,                                      !- Outlet Port
  {559c7bac-1930-419f-a313-b74f22760a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {36da0800-9096-4a53-8309-40982607f5c4}, ! Handle
  G S1 element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {994db3bd-9657-4b7b-9d47-a50e4e705f87}, ! Air Inlet Node Name
  {8c798898-970b-468b-a25b-4e61ba6a4f4d}; ! Air Outlet Node Name

OS:Node,
  {253ce6ba-f75c-4124-82d8-79fb939b3967}, !- Handle
  Node 11,                                !- Name
  {8c798898-970b-468b-a25b-4e61ba6a4f4d}, !- Inlet Port
  {32301ac2-2d80-41dd-9f9e-eb12056dd46c}; !- Outlet Port

OS:Connection,
  {994db3bd-9657-4b7b-9d47-a50e4e705f87}, !- Handle
  {96f4aed2-7f02-4563-9847-8023eda77bb8}, !- Name
  {559c7bac-1930-419f-a313-b74f22760a32}, !- Source Object
  3,                                      !- Outlet Port
  {36da0800-9096-4a53-8309-40982607f5c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8c798898-970b-468b-a25b-4e61ba6a4f4d}, !- Handle
  {1c0ee2e9-516a-4532-8734-2a0f369edef7}, !- Name
  {36da0800-9096-4a53-8309-40982607f5c4}, !- Source Object
  6,                                      !- Outlet Port
  {253ce6ba-f75c-4124-82d8-79fb939b3967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32301ac2-2d80-41dd-9f9e-eb12056dd46c}, !- Handle
  {3d1e759f-747d-42d8-bff6-932b37c17514}, !- Name
  {253ce6ba-f75c-4124-82d8-79fb939b3967}, !- Source Object
  3,                                      !- Outlet Port
  {54391ad9-a31b-4528-b067-95300f491af0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b00cff12-421a-44f9-8810-09413156ec28}, ! Handle
  G S2 element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {1cad3e57-3556-4773-b228-6e3f0b6f36be}, ! Air Inlet Node Name
  {ab9a3ac2-87fd-4e55-91f2-cfaf982a3722}; ! Air Outlet Node Name

OS:Node,
  {c35d3780-d93a-4ae1-a84f-0018bf0ee46c}, !- Handle
  Node 12,                                !- Name
  {ab9a3ac2-87fd-4e55-91f2-cfaf982a3722}, !- Inlet Port
  {d9cb3a75-b4a0-44f3-b1c4-f2b2d278a131}; !- Outlet Port

OS:Connection,
  {1cad3e57-3556-4773-b228-6e3f0b6f36be}, !- Handle
  {e3813a2a-b453-4501-96d3-0f326ca0c92d}, !- Name
  {a174871e-d517-48d2-9d93-08bff8ba5f32}, !- Source Object
  3,                                      !- Outlet Port
  {b00cff12-421a-44f9-8810-09413156ec28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ab9a3ac2-87fd-4e55-91f2-cfaf982a3722}, !- Handle
  {6e8f56f5-28a1-43bc-a159-fe74a469ff9c}, !- Name
  {b00cff12-421a-44f9-8810-09413156ec28}, !- Source Object
  6,                                      !- Outlet Port
  {c35d3780-d93a-4ae1-a84f-0018bf0ee46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7059cdfe-7bbe-47d5-90b6-102c06501e0a}, ! Handle
  G S2 element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {d9cb3a75-b4a0-44f3-b1c4-f2b2d278a131}, ! Air Inlet Node Name
  {900b965a-836d-404e-8c84-0fbceabba6cb}; ! Air Outlet Node Name

OS:Node,
  {accfe695-347c-4efe-81f1-6ad234a8d0b3}, !- Handle
  Node 13,                                !- Name
  {900b965a-836d-404e-8c84-0fbceabba6cb}, !- Inlet Port
  {d4211b26-3c7a-4e80-bbd1-a8d6385e1fef}; !- Outlet Port

OS:Connection,
  {d9cb3a75-b4a0-44f3-b1c4-f2b2d278a131}, !- Handle
  {961600ed-3fe1-4d76-8770-f708cee2f690}, !- Name
  {c35d3780-d93a-4ae1-a84f-0018bf0ee46c}, !- Source Object
  3,                                      !- Outlet Port
  {7059cdfe-7bbe-47d5-90b6-102c06501e0a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {900b965a-836d-404e-8c84-0fbceabba6cb}, !- Handle
  {1d16879f-2866-419b-911c-3a699746c9b6}, !- Name
  {7059cdfe-7bbe-47d5-90b6-102c06501e0a}, !- Source Object
  6,                                      !- Outlet Port
  {accfe695-347c-4efe-81f1-6ad234a8d0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4211b26-3c7a-4e80-bbd1-a8d6385e1fef}, !- Handle
  {925711a2-a290-4e80-adbf-0326704d5746}, !- Name
  {accfe695-347c-4efe-81f1-6ad234a8d0b3}, !- Source Object
  3,                                      !- Outlet Port
  {c6aea88d-95c1-465c-b0b9-0840a0cd3ef1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {70822e1c-04d5-4a62-af38-239cfa841293}, ! Handle
  G SW element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {13c2f2fa-d4b4-49ea-8117-b76f5406594b}, ! Air Inlet Node Name
  {70fb0e8b-84be-44de-9988-b11143b7c26d}; ! Air Outlet Node Name

OS:Node,
  {9378bd61-b38e-4e01-9ef4-37546c567026}, !- Handle
  Node 14,                                !- Name
  {70fb0e8b-84be-44de-9988-b11143b7c26d}, !- Inlet Port
  {ebc6c43c-af50-4edc-a0cd-e5a5826a62a7}; !- Outlet Port

OS:Connection,
  {13c2f2fa-d4b4-49ea-8117-b76f5406594b}, !- Handle
  {bea39967-e26a-4dfb-a9d4-ece34ce42b1e}, !- Name
  {41dbb5d4-b35b-4927-aa2f-cce4ae1c8639}, !- Source Object
  3,                                      !- Outlet Port
  {70822e1c-04d5-4a62-af38-239cfa841293}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70fb0e8b-84be-44de-9988-b11143b7c26d}, !- Handle
  {bccb6480-d686-4a99-be0e-4f5533dbd18e}, !- Name
  {70822e1c-04d5-4a62-af38-239cfa841293}, !- Source Object
  6,                                      !- Outlet Port
  {9378bd61-b38e-4e01-9ef4-37546c567026}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a943cbb5-95ca-4003-97bd-1152008d3457}, ! Handle
  G SW element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {ebc6c43c-af50-4edc-a0cd-e5a5826a62a7}, ! Air Inlet Node Name
  {dc4d2a2b-33f0-4072-9512-90f441e94dc6}; ! Air Outlet Node Name

OS:Node,
  {47932da4-dfea-4eda-bd4f-bf94b90e7ac9}, !- Handle
  Node 15,                                !- Name
  {dc4d2a2b-33f0-4072-9512-90f441e94dc6}, !- Inlet Port
  {f1f8fd8e-abb9-4d34-8fc9-f2e54b23000b}; !- Outlet Port

OS:Connection,
  {ebc6c43c-af50-4edc-a0cd-e5a5826a62a7}, !- Handle
  {0a69d92d-5bfb-4311-b705-2e3f0cf75bf3}, !- Name
  {9378bd61-b38e-4e01-9ef4-37546c567026}, !- Source Object
  3,                                      !- Outlet Port
  {a943cbb5-95ca-4003-97bd-1152008d3457}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dc4d2a2b-33f0-4072-9512-90f441e94dc6}, !- Handle
  {2e6f02f0-2710-4909-af50-57b009436949}, !- Name
  {a943cbb5-95ca-4003-97bd-1152008d3457}, !- Source Object
  6,                                      !- Outlet Port
  {47932da4-dfea-4eda-bd4f-bf94b90e7ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f8fd8e-abb9-4d34-8fc9-f2e54b23000b}, !- Handle
  {ca91cb7b-853e-4d0f-a599-2bf60b67cd4a}, !- Name
  {47932da4-dfea-4eda-bd4f-bf94b90e7ac9}, !- Source Object
  3,                                      !- Outlet Port
  {29065659-f798-4e9b-a0fb-9ba8fc99da34}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6e70cbd0-5b36-45d1-8bdb-603c486b6b39}, ! Handle
  M N1 element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {995a5860-a0cf-4b9f-93e5-af7faa24d957}, ! Air Inlet Node Name
  {00a8c114-e8c2-401f-abc1-2c0908b4591f}; ! Air Outlet Node Name

OS:Node,
  {6eccc60e-d33f-4834-a939-c8b63c8ba05d}, !- Handle
  Node 16,                                !- Name
  {00a8c114-e8c2-401f-abc1-2c0908b4591f}, !- Inlet Port
  {22f9263a-56a8-48c9-84d5-ec4a452bcf4b}; !- Outlet Port

OS:Connection,
  {995a5860-a0cf-4b9f-93e5-af7faa24d957}, !- Handle
  {5f1ea072-90be-4ef8-b15e-387365131321}, !- Name
  {dc64c4ea-d62c-4763-b25a-41c0b7ab6401}, !- Source Object
  3,                                      !- Outlet Port
  {6e70cbd0-5b36-45d1-8bdb-603c486b6b39}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00a8c114-e8c2-401f-abc1-2c0908b4591f}, !- Handle
  {358c6536-db2b-49e2-8683-2e47fe3e844c}, !- Name
  {6e70cbd0-5b36-45d1-8bdb-603c486b6b39}, !- Source Object
  6,                                      !- Outlet Port
  {6eccc60e-d33f-4834-a939-c8b63c8ba05d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5df4c72b-dcc7-4ca9-9baa-a23a64d2ef5a}, ! Handle
  M N1 element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {22f9263a-56a8-48c9-84d5-ec4a452bcf4b}, ! Air Inlet Node Name
  {4483e856-7a6b-4bb3-9887-399c32229a7c}; ! Air Outlet Node Name

OS:Node,
  {8e5d0f47-4b91-4862-bc76-d2ada7ec00e2}, !- Handle
  Node 17,                                !- Name
  {4483e856-7a6b-4bb3-9887-399c32229a7c}, !- Inlet Port
  {5fb257e9-518b-4263-94a5-d1a6f9292cf5}; !- Outlet Port

OS:Connection,
  {22f9263a-56a8-48c9-84d5-ec4a452bcf4b}, !- Handle
  {8cb58364-d06b-4565-8489-0cf6935d2225}, !- Name
  {6eccc60e-d33f-4834-a939-c8b63c8ba05d}, !- Source Object
  3,                                      !- Outlet Port
  {5df4c72b-dcc7-4ca9-9baa-a23a64d2ef5a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4483e856-7a6b-4bb3-9887-399c32229a7c}, !- Handle
  {0d0e111e-c73f-4f91-9856-5fbd01dc1e08}, !- Name
  {5df4c72b-dcc7-4ca9-9baa-a23a64d2ef5a}, !- Source Object
  6,                                      !- Outlet Port
  {8e5d0f47-4b91-4862-bc76-d2ada7ec00e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb257e9-518b-4263-94a5-d1a6f9292cf5}, !- Handle
  {388b0319-4ac2-4044-a2e5-164be3ab3b28}, !- Name
  {8e5d0f47-4b91-4862-bc76-d2ada7ec00e2}, !- Source Object
  3,                                      !- Outlet Port
  {1de3c724-9671-44b8-9c71-f9cab8bcebbd}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {af9b45ce-e159-42ad-9c86-648df57a0e19}, ! Handle
  M N2 element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {25907838-2085-4873-9d59-a9f964de8896}, ! Air Inlet Node Name
  {33bd00c3-a0d0-41db-a255-2fc22225f62b}; ! Air Outlet Node Name

OS:Node,
  {27986ccc-d283-423f-90d4-7648fff1a398}, !- Handle
  Node 18,                                !- Name
  {33bd00c3-a0d0-41db-a255-2fc22225f62b}, !- Inlet Port
  {07a4f56f-e9f4-47fa-bb69-5c8c2492bd7c}; !- Outlet Port

OS:Connection,
  {33bd00c3-a0d0-41db-a255-2fc22225f62b}, !- Handle
  {d75cebb4-bc97-40ce-9b6b-94e12edc1df6}, !- Name
  {af9b45ce-e159-42ad-9c86-648df57a0e19}, !- Source Object
  6,                                      !- Outlet Port
  {27986ccc-d283-423f-90d4-7648fff1a398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a4f56f-e9f4-47fa-bb69-5c8c2492bd7c}, !- Handle
  {0de13974-b6a0-4be8-8f2e-3b2c82dab3cd}, !- Name
  {27986ccc-d283-423f-90d4-7648fff1a398}, !- Source Object
  3,                                      !- Outlet Port
  {78b39c38-1884-4add-8ba5-700d93425ceb}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {96c3ba8a-cfa9-42bc-a306-60de281bec3e}, ! Handle
  M N2 element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {7db3248e-4e0d-44fa-9f41-dc25240280dd}, ! Air Inlet Node Name
  {c2478739-346e-46e8-af81-2aa0ebb36e32}; ! Air Outlet Node Name

OS:Node,
  {8c446f12-2bc6-450f-bb16-0ae9dc3a764d}, !- Handle
  Node 19,                                !- Name
  {c2478739-346e-46e8-af81-2aa0ebb36e32}, !- Inlet Port
  {25907838-2085-4873-9d59-a9f964de8896}; !- Outlet Port

OS:Connection,
  {7db3248e-4e0d-44fa-9f41-dc25240280dd}, !- Handle
  {e0561852-1500-429c-ab39-d21ddea6d3e5}, !- Name
  {86b82780-3d5c-4289-bf2e-012a99cb0052}, !- Source Object
  3,                                      !- Outlet Port
  {96c3ba8a-cfa9-42bc-a306-60de281bec3e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2478739-346e-46e8-af81-2aa0ebb36e32}, !- Handle
  {b15f7f47-58e6-4f5b-8218-cd34d5d33525}, !- Name
  {96c3ba8a-cfa9-42bc-a306-60de281bec3e}, !- Source Object
  6,                                      !- Outlet Port
  {8c446f12-2bc6-450f-bb16-0ae9dc3a764d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25907838-2085-4873-9d59-a9f964de8896}, !- Handle
  {a09e07f7-8f11-441d-8ecd-5ff6c0692e4a}, !- Name
  {8c446f12-2bc6-450f-bb16-0ae9dc3a764d}, !- Source Object
  3,                                      !- Outlet Port
  {af9b45ce-e159-42ad-9c86-648df57a0e19}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ad8ba278-fd6c-4138-b2ba-e1dd67bdc018}, ! Handle
  M NE element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {8534f3ab-415d-4b56-8780-8e2f56c431cb}, ! Air Inlet Node Name
  {628292a3-5b8a-4b4a-913c-5423bb80e5ec}; ! Air Outlet Node Name

OS:Node,
  {f2f96089-b253-431e-a801-79fdf4220bcd}, !- Handle
  Node 20,                                !- Name
  {628292a3-5b8a-4b4a-913c-5423bb80e5ec}, !- Inlet Port
  {b3f5a314-9b54-4c31-bfbd-758d70bee15b}; !- Outlet Port

OS:Connection,
  {8534f3ab-415d-4b56-8780-8e2f56c431cb}, !- Handle
  {f35cfd8f-e9ee-4e6c-a745-fbd09692ad75}, !- Name
  {17283157-be32-49ac-b2d2-394dd1774d32}, !- Source Object
  3,                                      !- Outlet Port
  {ad8ba278-fd6c-4138-b2ba-e1dd67bdc018}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {628292a3-5b8a-4b4a-913c-5423bb80e5ec}, !- Handle
  {ab86ddd6-d0ca-428c-9bbe-ed7951a83121}, !- Name
  {ad8ba278-fd6c-4138-b2ba-e1dd67bdc018}, !- Source Object
  6,                                      !- Outlet Port
  {f2f96089-b253-431e-a801-79fdf4220bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f5a314-9b54-4c31-bfbd-758d70bee15b}, !- Handle
  {311868f1-0ecd-4392-8dd7-3a9da3ab92d7}, !- Name
  {f2f96089-b253-431e-a801-79fdf4220bcd}, !- Source Object
  3,                                      !- Outlet Port
  {dd5bc4f6-4d31-40ca-b68a-dc8d861b5be3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {788b9557-20a8-4567-9d6c-dc9306707aae}, ! Handle
  M NW element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {44bc9db6-ce9f-42e2-9a51-bdab72aeabe7}, ! Air Inlet Node Name
  {e7d7f53c-04ca-499e-9189-dd0a610bbc48}; ! Air Outlet Node Name

OS:Node,
  {f50e431b-b068-4f28-a5f0-c262a15fa50f}, !- Handle
  Node 21,                                !- Name
  {e7d7f53c-04ca-499e-9189-dd0a610bbc48}, !- Inlet Port
  {dea69ca2-a74e-4024-b779-154ceb659939}; !- Outlet Port

OS:Connection,
  {44bc9db6-ce9f-42e2-9a51-bdab72aeabe7}, !- Handle
  {dfd24378-0389-41cc-b424-be26aa36691d}, !- Name
  {e8e168c5-09c0-4faf-97b5-3039022c0230}, !- Source Object
  3,                                      !- Outlet Port
  {788b9557-20a8-4567-9d6c-dc9306707aae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e7d7f53c-04ca-499e-9189-dd0a610bbc48}, !- Handle
  {403100b5-178f-428b-b405-ec7092f255aa}, !- Name
  {788b9557-20a8-4567-9d6c-dc9306707aae}, !- Source Object
  6,                                      !- Outlet Port
  {f50e431b-b068-4f28-a5f0-c262a15fa50f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b106fba5-00fc-45e8-9b73-2afb0b8af718}, ! Handle
  M NW element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {dea69ca2-a74e-4024-b779-154ceb659939}, ! Air Inlet Node Name
  {36f337ac-0849-41a1-af95-0c79edd6f0b1}; ! Air Outlet Node Name

OS:Node,
  {15d8258c-6ff4-46ef-a898-f9fdb6c3cd3e}, !- Handle
  Node 22,                                !- Name
  {36f337ac-0849-41a1-af95-0c79edd6f0b1}, !- Inlet Port
  {de68f1b6-1c61-4419-a771-c4cd24513012}; !- Outlet Port

OS:Connection,
  {dea69ca2-a74e-4024-b779-154ceb659939}, !- Handle
  {83ac8a5f-3680-4476-8ac4-16787d068399}, !- Name
  {f50e431b-b068-4f28-a5f0-c262a15fa50f}, !- Source Object
  3,                                      !- Outlet Port
  {b106fba5-00fc-45e8-9b73-2afb0b8af718}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {36f337ac-0849-41a1-af95-0c79edd6f0b1}, !- Handle
  {3cf66b40-3bcf-463c-9111-ee89b7d020a3}, !- Name
  {b106fba5-00fc-45e8-9b73-2afb0b8af718}, !- Source Object
  6,                                      !- Outlet Port
  {15d8258c-6ff4-46ef-a898-f9fdb6c3cd3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de68f1b6-1c61-4419-a771-c4cd24513012}, !- Handle
  {873ef364-a108-4879-91be-59e53209bc3f}, !- Name
  {15d8258c-6ff4-46ef-a898-f9fdb6c3cd3e}, !- Source Object
  3,                                      !- Outlet Port
  {24f64d55-fa7a-47d2-b708-0f0169e30f9c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5139280f-ebd6-47d9-a13a-e6563c2fac57}, ! Handle
  M S1 element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {c95766c4-eaeb-4190-871c-4f4aa842b5d0}, ! Air Inlet Node Name
  {8dd34340-09a5-450d-a9d4-15e0c0701e06}; ! Air Outlet Node Name

OS:Node,
  {e91cd950-9bf6-4895-be64-b3b65fa4d134}, !- Handle
  Node 23,                                !- Name
  {8dd34340-09a5-450d-a9d4-15e0c0701e06}, !- Inlet Port
  {d49cc363-422a-4601-9652-000fdefba279}; !- Outlet Port

OS:Connection,
  {c95766c4-eaeb-4190-871c-4f4aa842b5d0}, !- Handle
  {11aca452-8d3f-43bf-bf02-37ab85e314a3}, !- Name
  {528ccfd2-b2e1-4b44-8eae-b8c3071fe2dc}, !- Source Object
  3,                                      !- Outlet Port
  {5139280f-ebd6-47d9-a13a-e6563c2fac57}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8dd34340-09a5-450d-a9d4-15e0c0701e06}, !- Handle
  {5e11333a-9ed1-4531-ad41-da931f96cd7f}, !- Name
  {5139280f-ebd6-47d9-a13a-e6563c2fac57}, !- Source Object
  6,                                      !- Outlet Port
  {e91cd950-9bf6-4895-be64-b3b65fa4d134}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8720c8a5-0ce3-4a47-a4f8-19c599e5f484}, ! Handle
  M S1 element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {d49cc363-422a-4601-9652-000fdefba279}, ! Air Inlet Node Name
  {7805d56b-9ac1-4afc-80eb-c4f3a37c3dc8}; ! Air Outlet Node Name

OS:Node,
  {66725fbb-4e54-4fe1-b3d8-88501084bfcc}, !- Handle
  Node 24,                                !- Name
  {7805d56b-9ac1-4afc-80eb-c4f3a37c3dc8}, !- Inlet Port
  {dbfef674-3192-46a9-a219-16d0e247d260}; !- Outlet Port

OS:Connection,
  {d49cc363-422a-4601-9652-000fdefba279}, !- Handle
  {95c47009-0dd1-42b3-8bce-b9cd88425fc1}, !- Name
  {e91cd950-9bf6-4895-be64-b3b65fa4d134}, !- Source Object
  3,                                      !- Outlet Port
  {8720c8a5-0ce3-4a47-a4f8-19c599e5f484}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7805d56b-9ac1-4afc-80eb-c4f3a37c3dc8}, !- Handle
  {5e261664-44e3-4dd2-8a10-0cb0ea6169ec}, !- Name
  {8720c8a5-0ce3-4a47-a4f8-19c599e5f484}, !- Source Object
  6,                                      !- Outlet Port
  {66725fbb-4e54-4fe1-b3d8-88501084bfcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbfef674-3192-46a9-a219-16d0e247d260}, !- Handle
  {c4d3068f-aa7d-40aa-aff2-a324edadc241}, !- Name
  {66725fbb-4e54-4fe1-b3d8-88501084bfcc}, !- Source Object
  3,                                      !- Outlet Port
  {6860b11c-ea94-470f-bb34-4c37404eb5ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7722a801-767f-4891-b92f-1cafd0c5728f}, ! Handle
  M S2 element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {15326664-7b5f-44d7-8e10-c579eb9cfb37}, ! Air Inlet Node Name
  {9638d9ce-35cf-44cd-9069-5509752ee18f}; ! Air Outlet Node Name

OS:Node,
  {5d2b9d88-ea64-4dec-8506-df669a3eabce}, !- Handle
  Node 25,                                !- Name
  {9638d9ce-35cf-44cd-9069-5509752ee18f}, !- Inlet Port
  {03311470-30a9-4502-85da-5cc9d83222d8}; !- Outlet Port

OS:Connection,
  {15326664-7b5f-44d7-8e10-c579eb9cfb37}, !- Handle
  {03ea6b54-6fa3-44ae-9cc0-1568b799e8e3}, !- Name
  {71530bf8-c705-48e8-bb90-e1f9c54f1552}, !- Source Object
  3,                                      !- Outlet Port
  {7722a801-767f-4891-b92f-1cafd0c5728f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9638d9ce-35cf-44cd-9069-5509752ee18f}, !- Handle
  {87439ded-4589-4597-aac4-1682bcad235e}, !- Name
  {7722a801-767f-4891-b92f-1cafd0c5728f}, !- Source Object
  6,                                      !- Outlet Port
  {5d2b9d88-ea64-4dec-8506-df669a3eabce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1cd99ab6-fa68-4a6d-a7fb-630b55bad1f4}, ! Handle
  M S2 element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {03311470-30a9-4502-85da-5cc9d83222d8}, ! Air Inlet Node Name
  {e4c6e77b-2b12-41eb-966b-cb96ab716b5e}; ! Air Outlet Node Name

OS:Node,
  {c18757f6-1b00-438d-ace7-4bac520e6992}, !- Handle
  Node 26,                                !- Name
  {e4c6e77b-2b12-41eb-966b-cb96ab716b5e}, !- Inlet Port
  {7380afaa-356f-4537-97ef-76605046fd04}; !- Outlet Port

OS:Connection,
  {03311470-30a9-4502-85da-5cc9d83222d8}, !- Handle
  {0c9e4506-fc79-49e6-8256-8492b199e32b}, !- Name
  {5d2b9d88-ea64-4dec-8506-df669a3eabce}, !- Source Object
  3,                                      !- Outlet Port
  {1cd99ab6-fa68-4a6d-a7fb-630b55bad1f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4c6e77b-2b12-41eb-966b-cb96ab716b5e}, !- Handle
  {e0f75063-cfd8-4faa-a0c3-9336a743e8b9}, !- Name
  {1cd99ab6-fa68-4a6d-a7fb-630b55bad1f4}, !- Source Object
  6,                                      !- Outlet Port
  {c18757f6-1b00-438d-ace7-4bac520e6992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7380afaa-356f-4537-97ef-76605046fd04}, !- Handle
  {c0fef56c-eda3-4602-9eb5-a5bf2b9db38f}, !- Name
  {c18757f6-1b00-438d-ace7-4bac520e6992}, !- Source Object
  3,                                      !- Outlet Port
  {9bce25f3-7109-4ead-89d9-d5982f2bc07e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9baa453c-4617-4e2c-8b41-1a6bbe5a4020}, ! Handle
  M SE element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {576ac5c1-c560-4bad-ad62-0039a5665eea}, ! Air Inlet Node Name
  {ddc4fe19-8cec-47b8-971e-76cc9f4c3f2f}; ! Air Outlet Node Name

OS:Node,
  {aed4bfc8-aa7d-4beb-880d-881fb465b60e}, !- Handle
  Node 27,                                !- Name
  {ddc4fe19-8cec-47b8-971e-76cc9f4c3f2f}, !- Inlet Port
  {bb2de248-c448-4e1f-8728-660366f6e710}; !- Outlet Port

OS:Connection,
  {576ac5c1-c560-4bad-ad62-0039a5665eea}, !- Handle
  {fe73cebf-ce41-4824-8993-e44a6ad83ca6}, !- Name
  {005a4c63-456a-47d6-b28e-7e245154c4db}, !- Source Object
  3,                                      !- Outlet Port
  {9baa453c-4617-4e2c-8b41-1a6bbe5a4020}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ddc4fe19-8cec-47b8-971e-76cc9f4c3f2f}, !- Handle
  {69407b7a-2c62-4326-8b17-c4d23fcbab41}, !- Name
  {9baa453c-4617-4e2c-8b41-1a6bbe5a4020}, !- Source Object
  6,                                      !- Outlet Port
  {aed4bfc8-aa7d-4beb-880d-881fb465b60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eed3790d-5fbf-4be5-aad8-d092e4905717}, ! Handle
  M SE element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {bb2de248-c448-4e1f-8728-660366f6e710}, ! Air Inlet Node Name
  {d1a37c79-be30-431c-8fec-b5c8f193f69c}; ! Air Outlet Node Name

OS:Node,
  {f29d6e4e-22f4-431e-a13b-db888da77e22}, !- Handle
  Node 28,                                !- Name
  {d1a37c79-be30-431c-8fec-b5c8f193f69c}, !- Inlet Port
  {bee6ab68-db43-4c96-bc06-dbae67608f11}; !- Outlet Port

OS:Connection,
  {bb2de248-c448-4e1f-8728-660366f6e710}, !- Handle
  {cab5e789-d2c7-4bc6-a70f-8b9a94cd60e2}, !- Name
  {aed4bfc8-aa7d-4beb-880d-881fb465b60e}, !- Source Object
  3,                                      !- Outlet Port
  {eed3790d-5fbf-4be5-aad8-d092e4905717}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d1a37c79-be30-431c-8fec-b5c8f193f69c}, !- Handle
  {cdc86eac-0e9a-4c44-81cd-576a28f68b8e}, !- Name
  {eed3790d-5fbf-4be5-aad8-d092e4905717}, !- Source Object
  6,                                      !- Outlet Port
  {f29d6e4e-22f4-431e-a13b-db888da77e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee6ab68-db43-4c96-bc06-dbae67608f11}, !- Handle
  {931649f3-2aec-40d9-90b1-2e69a64b0525}, !- Name
  {f29d6e4e-22f4-431e-a13b-db888da77e22}, !- Source Object
  3,                                      !- Outlet Port
  {1144f28d-7ebb-4c18-bdd5-dc5e65313150}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bb03cb3f-030e-43c7-9fa4-7c44e6118aa5}, ! Handle
  M SW element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {909ddf94-6721-44a1-9a34-5b782ecdeb19}, ! Air Inlet Node Name
  {87730cf7-9a6d-4074-88a9-7d2a37afdd83}; ! Air Outlet Node Name

OS:Node,
  {e7a60ad2-b50f-44d5-bab3-5000c566d2b6}, !- Handle
  Node 29,                                !- Name
  {87730cf7-9a6d-4074-88a9-7d2a37afdd83}, !- Inlet Port
  {60e811cc-cad0-4296-a6bd-fcd7c9424eaa}; !- Outlet Port

OS:Connection,
  {909ddf94-6721-44a1-9a34-5b782ecdeb19}, !- Handle
  {708aa687-9a10-485c-a3e8-ec66e2847c14}, !- Name
  {d146a369-65e0-4c10-8e73-2b87a9ce2eef}, !- Source Object
  3,                                      !- Outlet Port
  {bb03cb3f-030e-43c7-9fa4-7c44e6118aa5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {87730cf7-9a6d-4074-88a9-7d2a37afdd83}, !- Handle
  {56f14672-1a3f-416b-8da8-b4f4e85e5d0e}, !- Name
  {bb03cb3f-030e-43c7-9fa4-7c44e6118aa5}, !- Source Object
  6,                                      !- Outlet Port
  {e7a60ad2-b50f-44d5-bab3-5000c566d2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {66919ece-b795-4b98-8657-f0a3ff7afb50}, ! Handle
  M SW element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {60e811cc-cad0-4296-a6bd-fcd7c9424eaa}, ! Air Inlet Node Name
  {ce593a75-30fb-4fb8-9038-9513ecbf36cf}; ! Air Outlet Node Name

OS:Node,
  {b4b9b965-e097-4bdf-a830-25aaf08e7ba8}, !- Handle
  Node 30,                                !- Name
  {ce593a75-30fb-4fb8-9038-9513ecbf36cf}, !- Inlet Port
  {4340bbdc-8388-46c4-9d0d-c82cc68ce853}; !- Outlet Port

OS:Connection,
  {60e811cc-cad0-4296-a6bd-fcd7c9424eaa}, !- Handle
  {6f31ee64-0d3f-4c50-a249-87cc296ce079}, !- Name
  {e7a60ad2-b50f-44d5-bab3-5000c566d2b6}, !- Source Object
  3,                                      !- Outlet Port
  {66919ece-b795-4b98-8657-f0a3ff7afb50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce593a75-30fb-4fb8-9038-9513ecbf36cf}, !- Handle
  {e2f8d6f6-a95f-4a1b-8a0d-c930b85dba89}, !- Name
  {66919ece-b795-4b98-8657-f0a3ff7afb50}, !- Source Object
  6,                                      !- Outlet Port
  {b4b9b965-e097-4bdf-a830-25aaf08e7ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4340bbdc-8388-46c4-9d0d-c82cc68ce853}, !- Handle
  {7e6b53f9-c068-424d-904c-705991efa50b}, !- Name
  {b4b9b965-e097-4bdf-a830-25aaf08e7ba8}, !- Source Object
  3,                                      !- Outlet Port
  {b5343c74-f8c0-4c46-a157-02ecd1b92bdb}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {91ec7d1b-efca-4c7c-ab35-796c8fb8652f}, ! Handle
  Office element 1,                       ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {e2a55e1b-5961-4c4f-959b-b555deca7616}, ! Air Inlet Node Name
  {d50dd23a-3c70-4901-8794-a842ba12c29b}; ! Air Outlet Node Name

OS:Node,
  {1c97c053-427f-46fc-abae-b3447af188c5}, !- Handle
  Node 31,                                !- Name
  {d50dd23a-3c70-4901-8794-a842ba12c29b}, !- Inlet Port
  {17bd25c2-7ffa-4d73-a17b-bc5e586cb213}; !- Outlet Port

OS:Connection,
  {e2a55e1b-5961-4c4f-959b-b555deca7616}, !- Handle
  {a7b031dc-d0b9-42b6-831b-ad4dd1f972aa}, !- Name
  {b37d08b5-82de-4494-9018-8af69945e062}, !- Source Object
  3,                                      !- Outlet Port
  {91ec7d1b-efca-4c7c-ab35-796c8fb8652f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d50dd23a-3c70-4901-8794-a842ba12c29b}, !- Handle
  {c6625b07-06d0-48c2-a19e-5d3671bbe7de}, !- Name
  {91ec7d1b-efca-4c7c-ab35-796c8fb8652f}, !- Source Object
  6,                                      !- Outlet Port
  {1c97c053-427f-46fc-abae-b3447af188c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e10d999c-3b97-4faf-bbff-f36016cf5050}, ! Handle
  Office element 2,                       ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {17bd25c2-7ffa-4d73-a17b-bc5e586cb213}, ! Air Inlet Node Name
  {a9ca48e1-7778-4383-b997-2e957570c5ec}; ! Air Outlet Node Name

OS:Node,
  {6f9c1ede-f76c-4561-82e8-1bfc9f121f4b}, !- Handle
  Node 32,                                !- Name
  {a9ca48e1-7778-4383-b997-2e957570c5ec}, !- Inlet Port
  {0324e5db-ab6d-4615-a7de-5856dfe17802}; !- Outlet Port

OS:Connection,
  {17bd25c2-7ffa-4d73-a17b-bc5e586cb213}, !- Handle
  {954a66bb-d4eb-40d0-bd49-c84d9e7c45a6}, !- Name
  {1c97c053-427f-46fc-abae-b3447af188c5}, !- Source Object
  3,                                      !- Outlet Port
  {e10d999c-3b97-4faf-bbff-f36016cf5050}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a9ca48e1-7778-4383-b997-2e957570c5ec}, !- Handle
  {ce2ead82-c5f2-485b-a46f-27893223e0f7}, !- Name
  {e10d999c-3b97-4faf-bbff-f36016cf5050}, !- Source Object
  6,                                      !- Outlet Port
  {6f9c1ede-f76c-4561-82e8-1bfc9f121f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0324e5db-ab6d-4615-a7de-5856dfe17802}, !- Handle
  {b14d37c1-e313-40b8-aa6e-c6511d0dd1a0}, !- Name
  {6f9c1ede-f76c-4561-82e8-1bfc9f121f4b}, !- Source Object
  3,                                      !- Outlet Port
  {f2aba45d-2de3-4be7-9a64-e6c1a0129312}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {081977c9-a547-44be-80b7-cf08b5987542}, ! Handle
  T N1 element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {176fcd9a-c579-4f77-88a1-cded7e9dfafe}, ! Air Inlet Node Name
  {8d257de6-3802-4be3-91ac-2d557a073d49}; ! Air Outlet Node Name

OS:Node,
  {c8d46461-c9c0-4d45-a2c7-913ad327d1cf}, !- Handle
  Node 33,                                !- Name
  {8d257de6-3802-4be3-91ac-2d557a073d49}, !- Inlet Port
  {56f19f48-b4ac-48b8-9412-b7d12751f630}; !- Outlet Port

OS:Connection,
  {176fcd9a-c579-4f77-88a1-cded7e9dfafe}, !- Handle
  {3bc2179e-67ea-4507-92d6-2d39345266bf}, !- Name
  {1505cd3f-1ec9-42cb-9953-d4c3c7071ce1}, !- Source Object
  3,                                      !- Outlet Port
  {081977c9-a547-44be-80b7-cf08b5987542}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d257de6-3802-4be3-91ac-2d557a073d49}, !- Handle
  {6e44893a-9db6-4043-bb1b-58f64531b722}, !- Name
  {081977c9-a547-44be-80b7-cf08b5987542}, !- Source Object
  6,                                      !- Outlet Port
  {c8d46461-c9c0-4d45-a2c7-913ad327d1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dedf474f-3e40-4b0a-8d07-31aaf9f31757}, ! Handle
  T N1 element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {56f19f48-b4ac-48b8-9412-b7d12751f630}, ! Air Inlet Node Name
  {f0f7dce7-ca8b-4fd1-aa68-37788db2be6d}; ! Air Outlet Node Name

OS:Node,
  {d27a4647-f2be-4fe2-8eeb-56e7377f452c}, !- Handle
  Node 34,                                !- Name
  {f0f7dce7-ca8b-4fd1-aa68-37788db2be6d}, !- Inlet Port
  {985a546e-159b-4db2-a47b-01b3e015053a}; !- Outlet Port

OS:Connection,
  {56f19f48-b4ac-48b8-9412-b7d12751f630}, !- Handle
  {bac4c73f-99d0-4e77-94b3-e1cbf4d98f0f}, !- Name
  {c8d46461-c9c0-4d45-a2c7-913ad327d1cf}, !- Source Object
  3,                                      !- Outlet Port
  {dedf474f-3e40-4b0a-8d07-31aaf9f31757}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0f7dce7-ca8b-4fd1-aa68-37788db2be6d}, !- Handle
  {b1b6bece-d2c6-4c2d-9e8e-5ef6e71673fd}, !- Name
  {dedf474f-3e40-4b0a-8d07-31aaf9f31757}, !- Source Object
  6,                                      !- Outlet Port
  {d27a4647-f2be-4fe2-8eeb-56e7377f452c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {985a546e-159b-4db2-a47b-01b3e015053a}, !- Handle
  {5f7379ed-6969-487b-aba5-76e66a0045e6}, !- Name
  {d27a4647-f2be-4fe2-8eeb-56e7377f452c}, !- Source Object
  3,                                      !- Outlet Port
  {ef7bb5f6-635b-4608-a171-d356d106040d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {84344c5b-8ce9-4a32-b9f4-17137e45d770}, ! Handle
  T N2 element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {8b46eab2-2702-4ec9-b303-cb87f876dc2b}, ! Air Inlet Node Name
  {ebb54a64-040d-417c-accd-7f3643eec736}; ! Air Outlet Node Name

OS:Node,
  {929c95cf-c07e-483b-bd40-2ff3db0a64df}, !- Handle
  Node 35,                                !- Name
  {ebb54a64-040d-417c-accd-7f3643eec736}, !- Inlet Port
  {7c0272ec-0db1-4c3e-b615-f66cb3733617}; !- Outlet Port

OS:Connection,
  {8b46eab2-2702-4ec9-b303-cb87f876dc2b}, !- Handle
  {c0f29486-c1cc-4ee2-b502-a1725366a191}, !- Name
  {f105ad1b-ee1e-48d1-98d3-0ce2b2989079}, !- Source Object
  3,                                      !- Outlet Port
  {84344c5b-8ce9-4a32-b9f4-17137e45d770}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ebb54a64-040d-417c-accd-7f3643eec736}, !- Handle
  {64e52f87-3e78-4482-b50e-d8b830c6163b}, !- Name
  {84344c5b-8ce9-4a32-b9f4-17137e45d770}, !- Source Object
  6,                                      !- Outlet Port
  {929c95cf-c07e-483b-bd40-2ff3db0a64df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {353ed9af-b06d-40ef-a3f9-49d13fbb134e}, ! Handle
  T N2 element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {7c0272ec-0db1-4c3e-b615-f66cb3733617}, ! Air Inlet Node Name
  {81bbfec2-bd6d-430b-966a-649ac5d227e5}; ! Air Outlet Node Name

OS:Node,
  {a94ea8c5-76bb-4d54-8184-0d5ab8fcdd75}, !- Handle
  Node 36,                                !- Name
  {81bbfec2-bd6d-430b-966a-649ac5d227e5}, !- Inlet Port
  {1ee59d89-5021-4319-b05f-27555cac101a}; !- Outlet Port

OS:Connection,
  {7c0272ec-0db1-4c3e-b615-f66cb3733617}, !- Handle
  {c47df509-1a79-423a-9c11-d08f99b6a3af}, !- Name
  {929c95cf-c07e-483b-bd40-2ff3db0a64df}, !- Source Object
  3,                                      !- Outlet Port
  {353ed9af-b06d-40ef-a3f9-49d13fbb134e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81bbfec2-bd6d-430b-966a-649ac5d227e5}, !- Handle
  {28c01bd2-3970-4489-a5ff-b72d2f0a6d47}, !- Name
  {353ed9af-b06d-40ef-a3f9-49d13fbb134e}, !- Source Object
  6,                                      !- Outlet Port
  {a94ea8c5-76bb-4d54-8184-0d5ab8fcdd75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee59d89-5021-4319-b05f-27555cac101a}, !- Handle
  {f82cb684-1bb2-4d5a-8f8e-a944182887c1}, !- Name
  {a94ea8c5-76bb-4d54-8184-0d5ab8fcdd75}, !- Source Object
  3,                                      !- Outlet Port
  {d8e3388e-5bbf-48dc-aede-cf783dd16cbe}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f1252da7-0cf8-4b8a-91a5-acbf7bb330a2}, ! Handle
  T NE element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {cc76de06-a944-4c60-9dbe-e1be846af866}, ! Air Inlet Node Name
  {7b3922d1-3488-4498-beca-a164c3d01ef9}; ! Air Outlet Node Name

OS:Node,
  {120c8849-b9f7-4631-b11d-82d276e59a12}, !- Handle
  Node 37,                                !- Name
  {7b3922d1-3488-4498-beca-a164c3d01ef9}, !- Inlet Port
  {4679c97b-7842-4c09-9bb6-210fad129d74}; !- Outlet Port

OS:Connection,
  {cc76de06-a944-4c60-9dbe-e1be846af866}, !- Handle
  {2a0d922a-1796-487d-ba29-0df6ee5cc79c}, !- Name
  {61d12c18-d52f-412c-a56d-8727e1cc8b81}, !- Source Object
  3,                                      !- Outlet Port
  {f1252da7-0cf8-4b8a-91a5-acbf7bb330a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b3922d1-3488-4498-beca-a164c3d01ef9}, !- Handle
  {05a6174f-ea48-4e03-a5a7-bb3fefaf9ea8}, !- Name
  {f1252da7-0cf8-4b8a-91a5-acbf7bb330a2}, !- Source Object
  6,                                      !- Outlet Port
  {120c8849-b9f7-4631-b11d-82d276e59a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1f230798-065c-493f-8b93-bfe55196f9ed}, ! Handle
  T NE element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {4679c97b-7842-4c09-9bb6-210fad129d74}, ! Air Inlet Node Name
  {df9574b3-d0a1-427b-af74-2017957e1cf7}; ! Air Outlet Node Name

OS:Node,
  {c8b33fd7-7f79-4d0c-ba5b-44d570ba79e8}, !- Handle
  Node 38,                                !- Name
  {df9574b3-d0a1-427b-af74-2017957e1cf7}, !- Inlet Port
  {cd8e6c63-c4e0-48e7-a49d-f5d15c4f7123}; !- Outlet Port

OS:Connection,
  {4679c97b-7842-4c09-9bb6-210fad129d74}, !- Handle
  {11ff61a8-5959-42c8-a57a-20391102d0cc}, !- Name
  {120c8849-b9f7-4631-b11d-82d276e59a12}, !- Source Object
  3,                                      !- Outlet Port
  {1f230798-065c-493f-8b93-bfe55196f9ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df9574b3-d0a1-427b-af74-2017957e1cf7}, !- Handle
  {49a6c2f1-a178-42a9-af58-39d41f4f1290}, !- Name
  {1f230798-065c-493f-8b93-bfe55196f9ed}, !- Source Object
  6,                                      !- Outlet Port
  {c8b33fd7-7f79-4d0c-ba5b-44d570ba79e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8e6c63-c4e0-48e7-a49d-f5d15c4f7123}, !- Handle
  {bc3719f0-573c-4cc2-bce3-1562a3b6c434}, !- Name
  {c8b33fd7-7f79-4d0c-ba5b-44d570ba79e8}, !- Source Object
  3,                                      !- Outlet Port
  {004b685f-5656-4b22-aa20-1b89dee04aa7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bbb47992-ac9b-479c-9443-1c0ea017b0a8}, ! Handle
  T NW element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {4a467cb4-0597-4404-926f-c0b02904a0fa}, ! Air Inlet Node Name
  {53437ec9-5d33-44c0-9c9b-88a4f438bacf}; ! Air Outlet Node Name

OS:Node,
  {e7ab1d2f-41a8-4905-a8e3-ef7ff52b835f}, !- Handle
  Node 39,                                !- Name
  {53437ec9-5d33-44c0-9c9b-88a4f438bacf}, !- Inlet Port
  {e985e01c-5205-497e-9c62-f8c2c7431a6f}; !- Outlet Port

OS:Connection,
  {4a467cb4-0597-4404-926f-c0b02904a0fa}, !- Handle
  {e0854c64-1ba5-43fa-9d64-2d9bd5b28aec}, !- Name
  {f66adb8c-4a48-4c57-aab8-9d41e1b01ab4}, !- Source Object
  3,                                      !- Outlet Port
  {bbb47992-ac9b-479c-9443-1c0ea017b0a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {53437ec9-5d33-44c0-9c9b-88a4f438bacf}, !- Handle
  {0e7895c6-0c76-4931-ac23-57f75d48c510}, !- Name
  {bbb47992-ac9b-479c-9443-1c0ea017b0a8}, !- Source Object
  6,                                      !- Outlet Port
  {e7ab1d2f-41a8-4905-a8e3-ef7ff52b835f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b4775dd6-fd00-4181-9c2b-2363b7d88594}, ! Handle
  T NW element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {e985e01c-5205-497e-9c62-f8c2c7431a6f}, ! Air Inlet Node Name
  {af9c910a-7d62-49ea-9b8d-9bd73ace64c9}; ! Air Outlet Node Name

OS:Node,
  {3f186713-19ce-4b55-9041-93fe47d9d3c1}, !- Handle
  Node 40,                                !- Name
  {af9c910a-7d62-49ea-9b8d-9bd73ace64c9}, !- Inlet Port
  {8fd61cb9-0ce7-4639-aa19-0b76f157cc13}; !- Outlet Port

OS:Connection,
  {e985e01c-5205-497e-9c62-f8c2c7431a6f}, !- Handle
  {898d9d08-af9e-4a3f-bbc7-90a2b911d2a8}, !- Name
  {e7ab1d2f-41a8-4905-a8e3-ef7ff52b835f}, !- Source Object
  3,                                      !- Outlet Port
  {b4775dd6-fd00-4181-9c2b-2363b7d88594}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af9c910a-7d62-49ea-9b8d-9bd73ace64c9}, !- Handle
  {270c2cc6-d7ea-4d31-83f6-40b54cb863e5}, !- Name
  {b4775dd6-fd00-4181-9c2b-2363b7d88594}, !- Source Object
  6,                                      !- Outlet Port
  {3f186713-19ce-4b55-9041-93fe47d9d3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd61cb9-0ce7-4639-aa19-0b76f157cc13}, !- Handle
  {3b5bc08d-33cd-4e03-b0eb-13d55aa56f58}, !- Name
  {3f186713-19ce-4b55-9041-93fe47d9d3c1}, !- Source Object
  3,                                      !- Outlet Port
  {3a6e266d-7010-4f40-8337-bd60d763e2ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b831d63a-eb77-48b3-9d30-4e0813f0866d}, ! Handle
  T S1 element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {4120d235-0693-403e-92a6-630f4596b625}, ! Air Inlet Node Name
  {256e118d-e488-4270-a822-790935956b48}; ! Air Outlet Node Name

OS:Node,
  {7eff53f3-a020-412a-97a9-5866e8f8f571}, !- Handle
  Node 41,                                !- Name
  {256e118d-e488-4270-a822-790935956b48}, !- Inlet Port
  {74bf837e-a67c-4786-b76a-8ea3ec58a675}; !- Outlet Port

OS:Connection,
  {4120d235-0693-403e-92a6-630f4596b625}, !- Handle
  {f66cde38-52e1-4ae9-8fbf-026208da8b57}, !- Name
  {16ac6047-77b1-4a47-804a-54ef76eddda9}, !- Source Object
  3,                                      !- Outlet Port
  {b831d63a-eb77-48b3-9d30-4e0813f0866d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {256e118d-e488-4270-a822-790935956b48}, !- Handle
  {446c2022-22ca-4acb-bb89-04d08fe33dfe}, !- Name
  {b831d63a-eb77-48b3-9d30-4e0813f0866d}, !- Source Object
  6,                                      !- Outlet Port
  {7eff53f3-a020-412a-97a9-5866e8f8f571}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {59afb688-b438-4349-9544-1037b718a135}, ! Handle
  T S1 element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {74bf837e-a67c-4786-b76a-8ea3ec58a675}, ! Air Inlet Node Name
  {186f2279-1c18-461c-a8f8-882b1e96bd65}; ! Air Outlet Node Name

OS:Node,
  {378b3cc1-bd61-4b07-8899-5c316da9f7d4}, !- Handle
  Node 42,                                !- Name
  {186f2279-1c18-461c-a8f8-882b1e96bd65}, !- Inlet Port
  {70259022-9d7c-4809-bec5-e559fd7884b6}; !- Outlet Port

OS:Connection,
  {74bf837e-a67c-4786-b76a-8ea3ec58a675}, !- Handle
  {cfe82a76-33d5-4404-b79f-cc7fe50e85b6}, !- Name
  {7eff53f3-a020-412a-97a9-5866e8f8f571}, !- Source Object
  3,                                      !- Outlet Port
  {59afb688-b438-4349-9544-1037b718a135}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {186f2279-1c18-461c-a8f8-882b1e96bd65}, !- Handle
  {fe2b931f-7e22-4079-8275-ff3f4135e278}, !- Name
  {59afb688-b438-4349-9544-1037b718a135}, !- Source Object
  6,                                      !- Outlet Port
  {378b3cc1-bd61-4b07-8899-5c316da9f7d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70259022-9d7c-4809-bec5-e559fd7884b6}, !- Handle
  {bcb21b76-d063-49fe-8637-3880b044ccca}, !- Name
  {378b3cc1-bd61-4b07-8899-5c316da9f7d4}, !- Source Object
  3,                                      !- Outlet Port
  {f01854a4-63ca-426c-a284-29156292c130}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {37ed6484-e77c-4dd2-8f69-625f8771a966}, ! Handle
  T S2 element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {8936874e-352c-494e-88a2-11ccc11b5ca0}, ! Air Inlet Node Name
  {10bda1db-b78c-448b-a736-c7f48341a0d1}; ! Air Outlet Node Name

OS:Node,
  {7d76af66-60e5-4326-b4e6-f2a8acab2bcb}, !- Handle
  Node 43,                                !- Name
  {10bda1db-b78c-448b-a736-c7f48341a0d1}, !- Inlet Port
  {e1f58ad2-ab2c-43ae-af6c-8ac42ad8cfb1}; !- Outlet Port

OS:Connection,
  {8936874e-352c-494e-88a2-11ccc11b5ca0}, !- Handle
  {020adb3f-12fb-49c0-afba-5dc8b92dc4d6}, !- Name
  {b8e4c19e-2d0b-41c2-bd03-07179be6c8d3}, !- Source Object
  3,                                      !- Outlet Port
  {37ed6484-e77c-4dd2-8f69-625f8771a966}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10bda1db-b78c-448b-a736-c7f48341a0d1}, !- Handle
  {fca68372-6954-4bf5-b97b-a27a0922e87d}, !- Name
  {37ed6484-e77c-4dd2-8f69-625f8771a966}, !- Source Object
  6,                                      !- Outlet Port
  {7d76af66-60e5-4326-b4e6-f2a8acab2bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b368221f-48c8-4b8f-ae3a-44979ab4c952}, ! Handle
  T S2 element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {e1f58ad2-ab2c-43ae-af6c-8ac42ad8cfb1}, ! Air Inlet Node Name
  {dc3aa3b5-b279-4423-a60b-d999adec7efd}; ! Air Outlet Node Name

OS:Node,
  {9046fcc4-c865-4949-a13f-9bc3eb7a4e3b}, !- Handle
  Node 44,                                !- Name
  {dc3aa3b5-b279-4423-a60b-d999adec7efd}, !- Inlet Port
  {ffb33c68-d415-4deb-818d-75bd04f0cf89}; !- Outlet Port

OS:Connection,
  {e1f58ad2-ab2c-43ae-af6c-8ac42ad8cfb1}, !- Handle
  {8cfb70db-d8aa-43d8-9037-e9bb8c3daf9d}, !- Name
  {7d76af66-60e5-4326-b4e6-f2a8acab2bcb}, !- Source Object
  3,                                      !- Outlet Port
  {b368221f-48c8-4b8f-ae3a-44979ab4c952}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dc3aa3b5-b279-4423-a60b-d999adec7efd}, !- Handle
  {ec3bda32-d117-4e80-aaf6-10e72eec1eca}, !- Name
  {b368221f-48c8-4b8f-ae3a-44979ab4c952}, !- Source Object
  6,                                      !- Outlet Port
  {9046fcc4-c865-4949-a13f-9bc3eb7a4e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb33c68-d415-4deb-818d-75bd04f0cf89}, !- Handle
  {b7bc5a30-9b57-4417-aab5-2262af4e4215}, !- Name
  {9046fcc4-c865-4949-a13f-9bc3eb7a4e3b}, !- Source Object
  3,                                      !- Outlet Port
  {b831761d-9ec8-461c-9070-a47edb45f2f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d50986e-e886-43a7-ada9-2c4513654eec}, ! Handle
  T SE element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {bc5aa21f-7ae7-414e-981f-3ec6d0a4bf44}, ! Air Inlet Node Name
  {b6b3a1b3-885b-4f7a-b78e-10cd8ea57ac5}; ! Air Outlet Node Name

OS:Node,
  {74625a82-36d4-4d12-9f3b-dd9a1bb4fa4c}, !- Handle
  Node 45,                                !- Name
  {b6b3a1b3-885b-4f7a-b78e-10cd8ea57ac5}, !- Inlet Port
  {84448a82-18fd-44ac-b41c-801f916df07a}; !- Outlet Port

OS:Connection,
  {bc5aa21f-7ae7-414e-981f-3ec6d0a4bf44}, !- Handle
  {670ca493-3de3-4055-81d4-2ae86d83f24c}, !- Name
  {6499ab7c-f1e6-4d3e-845a-5b67c05fdb49}, !- Source Object
  3,                                      !- Outlet Port
  {5d50986e-e886-43a7-ada9-2c4513654eec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6b3a1b3-885b-4f7a-b78e-10cd8ea57ac5}, !- Handle
  {850c99e8-1488-429a-b816-8bfff7a5b7fc}, !- Name
  {5d50986e-e886-43a7-ada9-2c4513654eec}, !- Source Object
  6,                                      !- Outlet Port
  {74625a82-36d4-4d12-9f3b-dd9a1bb4fa4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1b929e11-8da6-4bdd-beff-536ca6c8ae7b}, ! Handle
  T SE element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {84448a82-18fd-44ac-b41c-801f916df07a}, ! Air Inlet Node Name
  {38493edd-d696-4091-8f4c-2d3a6aa6b901}; ! Air Outlet Node Name

OS:Node,
  {74cb1865-efb8-4679-9794-ecd7756134d1}, !- Handle
  Node 46,                                !- Name
  {38493edd-d696-4091-8f4c-2d3a6aa6b901}, !- Inlet Port
  {4b922514-92cf-412b-bd3d-6f67a9f795ad}; !- Outlet Port

OS:Connection,
  {84448a82-18fd-44ac-b41c-801f916df07a}, !- Handle
  {4d8e41bd-d163-418a-a69c-bb6adab80086}, !- Name
  {74625a82-36d4-4d12-9f3b-dd9a1bb4fa4c}, !- Source Object
  3,                                      !- Outlet Port
  {1b929e11-8da6-4bdd-beff-536ca6c8ae7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {38493edd-d696-4091-8f4c-2d3a6aa6b901}, !- Handle
  {2433f2de-e9be-470e-aea1-f109898197b9}, !- Name
  {1b929e11-8da6-4bdd-beff-536ca6c8ae7b}, !- Source Object
  6,                                      !- Outlet Port
  {74cb1865-efb8-4679-9794-ecd7756134d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b922514-92cf-412b-bd3d-6f67a9f795ad}, !- Handle
  {f3c7bf7f-4ba2-46e4-9f1f-20cb351d618b}, !- Name
  {74cb1865-efb8-4679-9794-ecd7756134d1}, !- Source Object
  3,                                      !- Outlet Port
  {9aaf4daf-e4c8-42a5-a9bc-00f6789848dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {74f4d713-9776-4eaf-b6e7-5b2787966961}, ! Handle
  T SW element 1,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {1d9404ce-dfff-4daa-a91a-7e1dde07c53b}, ! Air Inlet Node Name
  {4465ed58-d8f1-490b-b311-da3e4611faa1}; ! Air Outlet Node Name

OS:Node,
  {889a0835-b217-4e77-9cce-6aec77ba29a8}, !- Handle
  Node 47,                                !- Name
  {4465ed58-d8f1-490b-b311-da3e4611faa1}, !- Inlet Port
  {3494ff95-821e-4c0a-8a78-8eb8ab1be008}; !- Outlet Port

OS:Connection,
  {1d9404ce-dfff-4daa-a91a-7e1dde07c53b}, !- Handle
  {c92f686d-7f3e-45c3-b098-7de42bcc20ee}, !- Name
  {ee9f1c75-3f5e-452e-8827-5a08dc87057a}, !- Source Object
  3,                                      !- Outlet Port
  {74f4d713-9776-4eaf-b6e7-5b2787966961}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4465ed58-d8f1-490b-b311-da3e4611faa1}, !- Handle
  {73eb4be5-1507-4e41-9549-b9abdece5cd6}, !- Name
  {74f4d713-9776-4eaf-b6e7-5b2787966961}, !- Source Object
  6,                                      !- Outlet Port
  {889a0835-b217-4e77-9cce-6aec77ba29a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {109a69cf-b420-458e-93ef-8f6a84cc5f85}, ! Handle
  T SW element 2,                         ! Name
  {aa734af2-b067-4d60-a364-5f5b4ff979b0}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {3494ff95-821e-4c0a-8a78-8eb8ab1be008}, ! Air Inlet Node Name
  {6f2043c4-bc34-4161-a4e6-753e2da1f6ff}; ! Air Outlet Node Name

OS:Node,
  {e4f3120d-515b-49d1-accf-a373f7804db1}, !- Handle
  Node 48,                                !- Name
  {6f2043c4-bc34-4161-a4e6-753e2da1f6ff}, !- Inlet Port
  {ce5a9257-6373-4148-adca-f93bf562b090}; !- Outlet Port

OS:Connection,
  {3494ff95-821e-4c0a-8a78-8eb8ab1be008}, !- Handle
  {1039e69c-2b62-488b-8774-4f2a9e1ce950}, !- Name
  {889a0835-b217-4e77-9cce-6aec77ba29a8}, !- Source Object
  3,                                      !- Outlet Port
  {109a69cf-b420-458e-93ef-8f6a84cc5f85}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f2043c4-bc34-4161-a4e6-753e2da1f6ff}, !- Handle
  {6f8c9165-4cfd-4595-adfb-053facf8bf2e}, !- Name
  {109a69cf-b420-458e-93ef-8f6a84cc5f85}, !- Source Object
  6,                                      !- Outlet Port
  {e4f3120d-515b-49d1-accf-a373f7804db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce5a9257-6373-4148-adca-f93bf562b090}, !- Handle
  {06653c1d-efb3-481b-8f2c-501569f2846b}, !- Name
  {e4f3120d-515b-49d1-accf-a373f7804db1}, !- Source Object
  3,                                      !- Outlet Port
  {832e06fb-90f6-4d7a-b79e-e61d417b8ab0}, !- Target Object
  8;                                      !- Inlet Port

OS:WindowMaterial:SimpleGlazingSystem,
  {3fdf5594-e4b6-42d3-8b6d-6933a29af191}, !- Handle
  CNEBQC_U,                               !- Name
  2,                                      !- U-Factor {W/m2-K}
  0.45,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {8624b5ca-640c-45ed-ae66-3184dc727732}, !- Handle
  {3fdf5594-e4b6-42d3-8b6d-6933a29af191}; !- Material Name

OS:Construction,
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}, !- Handle
  CNEBQC_fen,                             !- Name
  {a477baed-2a10-41b2-8087-307b3bbbf842}, !- Surface Rendering Name
  {3fdf5594-e4b6-42d3-8b6d-6933a29af191}; !- Layer 1

OS:StandardsInformation:Construction,
  {dd185237-e479-48d7-8965-6049643c7d23}, !- Handle
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c8bc9f7f-0c65-44e8-a24a-008ab273516f}, !- Handle
  QC_triple,                              !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.45,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {593a754d-c8aa-4d81-a079-7446afc04241}, !- Handle
  {c8bc9f7f-0c65-44e8-a24a-008ab273516f}; !- Material Name

OS:Construction,
  {76a19c4e-41e6-4256-acb3-e237ff777a8d}, !- Handle
  QC_fen_triple,                          !- Name
  {11d8c94d-2548-4650-95b2-56ba1a8b2729}, !- Surface Rendering Name
  {c8bc9f7f-0c65-44e8-a24a-008ab273516f}; !- Layer 1

OS:StandardsInformation:Construction,
  {3752ca6a-1c45-4e22-884f-5da0e63989b0}, !- Handle
  {76a19c4e-41e6-4256-acb3-e237ff777a8d}; !- Construction Name

OS:Rendering:Color,
  {11d8c94d-2548-4650-95b2-56ba1a8b2729}, !- Handle
  Rendering Color 49,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a477baed-2a10-41b2-8087-307b3bbbf842}, !- Handle
  Rendering Color 50,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Connection,
  {58045ec8-c834-4e76-9603-30e256db75c4}, !- Handle
  {889d0487-1099-498e-b180-71432c37fe19}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049ecab9-d5a9-4b6c-9f01-881082bfbe1f}, !- Handle
  {6b110ce4-0757-4674-83d4-ac0e395fead2}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a464e79c-58cf-4746-988c-c3677c881153}, !- Handle
  Node 53,                                !- Name
  {4fba710b-f1a5-45e2-b9ba-4d72d96a2db6}, !- Inlet Port
  {4c5439fc-8991-4f0a-9918-154b6b9d8067}; !- Outlet Port

OS:Connection,
  {4fba710b-f1a5-45e2-b9ba-4d72d96a2db6}, !- Handle
  {bca1cffd-c2f7-4190-a652-611564320be0}, !- Name
  {92f23e0f-df3c-479a-bff1-a0ee1dfa9d3d}, !- Source Object
  7,                                      !- Outlet Port
  {a464e79c-58cf-4746-988c-c3677c881153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aa2a37a-5707-4010-8d62-ec1f711a81f1}, !- Handle
  {c5d7d03a-d0c7-4138-ba12-6eaf6460722c}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8d88135-659d-4bc6-9d21-f71a01f4519a}, !- Handle
  Node 51,                                !- Name
  {5b20ee7d-8cff-4dcf-8479-84d136443998}, !- Inlet Port
  {e41bba4c-1348-494f-ac11-c5f20d9cba22}; !- Outlet Port

OS:Connection,
  {5b20ee7d-8cff-4dcf-8479-84d136443998}, !- Handle
  {0cb8d3d1-01ac-48a2-b67f-0ed53c407800}, !- Name
  {a76a543f-f19b-4f94-b5e5-e66379834040}, !- Source Object
  7,                                      !- Outlet Port
  {f8d88135-659d-4bc6-9d21-f71a01f4519a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1531a12-3f8e-4682-8242-8e3d87f1cb79}, !- Handle
  {618a0e07-6ea9-4b44-b4f5-33b126445f0b}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4c14597-8726-470d-b0a7-9473b300f19c}, !- Handle
  Node 55,                                !- Name
  {fd9df49a-bcb6-48a9-be59-8498b8f7387b}, !- Inlet Port
  {c4fa14c4-c208-42f4-8a0d-230f697962dd}; !- Outlet Port

OS:Connection,
  {fd9df49a-bcb6-48a9-be59-8498b8f7387b}, !- Handle
  {a66fc556-bffe-49a6-81c4-9ee9583cc67f}, !- Name
  {5be67134-0877-4faf-8f39-11fce2a0af10}, !- Source Object
  7,                                      !- Outlet Port
  {b4c14597-8726-470d-b0a7-9473b300f19c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d0ae72a-6a3c-4a28-8fcc-fb7d718e26d7}, !- Handle
  {29130f97-a1ca-4291-b26d-f29685ad2a53}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a40fc6cb-ee71-4020-a39d-7f1828c42d60}, !- Handle
  Node 57,                                !- Name
  {a2e87e90-9e39-48fd-99f5-fb585ef60f2f}, !- Inlet Port
  {5e3f33d1-7275-49e1-9871-a88aea103804}; !- Outlet Port

OS:Connection,
  {a2e87e90-9e39-48fd-99f5-fb585ef60f2f}, !- Handle
  {e39bada5-edb5-4b1c-a574-2383d4cd2633}, !- Name
  {8fc12633-6bb1-4bf6-993c-155703e5baac}, !- Source Object
  7,                                      !- Outlet Port
  {a40fc6cb-ee71-4020-a39d-7f1828c42d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6749c70e-c33d-47be-86b6-5f66854784e2}, !- Handle
  {012f458d-84e6-4b66-9fcd-a968c3f35de5}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d95ba517-08b0-4a3b-90f0-41021b69cee7}, !- Handle
  Node 59,                                !- Name
  {1c54bb41-ef97-4cd4-aa30-5565cb1ae83b}, !- Inlet Port
  {58d8c837-67f3-4bd0-aebc-91f81efff94b}; !- Outlet Port

OS:Connection,
  {1c54bb41-ef97-4cd4-aa30-5565cb1ae83b}, !- Handle
  {fe2e76ff-ed7c-49c1-940a-3de79e362d00}, !- Name
  {63751395-94b5-418a-85bd-576fa0485781}, !- Source Object
  7,                                      !- Outlet Port
  {d95ba517-08b0-4a3b-90f0-41021b69cee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca67afa-a582-4220-a727-636e68bde6b6}, !- Handle
  {fb966b85-f588-4c91-b03b-037b69e26ce0}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1493aafc-5aec-4265-97e9-f525803dfbd8}, !- Handle
  Node 61,                                !- Name
  {9b680e08-ffbc-467c-959c-0cd11947e447}, !- Inlet Port
  {5009a678-a453-453e-9a6a-ee5b06a09981}; !- Outlet Port

OS:Connection,
  {9b680e08-ffbc-467c-959c-0cd11947e447}, !- Handle
  {889aa406-e5b2-454d-9e6c-beefee6d93d4}, !- Name
  {09ab2aa3-d994-404f-a223-0491fca76944}, !- Source Object
  7,                                      !- Outlet Port
  {1493aafc-5aec-4265-97e9-f525803dfbd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7265bf0e-6ae2-45ae-8b29-56fa7630a5ba}, !- Handle
  {70360eca-1e35-4220-b596-aa30afb1a4a5}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cff594b0-0ac8-45da-8bdc-2dc2d3c99fba}, !- Handle
  Node 63,                                !- Name
  {0e1bf780-404c-4795-806f-b2f9ab75053a}, !- Inlet Port
  {b46ab190-3f7d-47f1-bd80-16fcb631eb5c}; !- Outlet Port

OS:Connection,
  {0e1bf780-404c-4795-806f-b2f9ab75053a}, !- Handle
  {03359f45-b495-4a2c-ba45-f19cbd25da19}, !- Name
  {f3d05ea5-7002-4ce4-9ca6-db0cacac9e51}, !- Source Object
  7,                                      !- Outlet Port
  {cff594b0-0ac8-45da-8bdc-2dc2d3c99fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e217ac84-4552-4597-b052-a6216bf10b56}, !- Handle
  {34ec9cf4-5b16-4e06-b497-98f770ae1957}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9d375d4-b7ab-4baf-b496-0beddd662647}, !- Handle
  Node 65,                                !- Name
  {ccc031c8-3925-4589-bd69-983cda5989d1}, !- Inlet Port
  {4be3928a-12a0-4a36-9de6-0923e59ecc5a}; !- Outlet Port

OS:Connection,
  {ccc031c8-3925-4589-bd69-983cda5989d1}, !- Handle
  {100f2e6e-dc62-43df-8156-4ee59776b041}, !- Name
  {a29bf16a-4eff-40ec-913d-6a0a714ea0a8}, !- Source Object
  7,                                      !- Outlet Port
  {a9d375d4-b7ab-4baf-b496-0beddd662647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5e348c-b798-4ff3-897c-85290003dcf5}, !- Handle
  {c16beae2-d6f5-46b1-8f3b-8ab84b175359}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfe7f7db-4c30-4b07-b51c-639953ede2eb}, !- Handle
  Node 67,                                !- Name
  {d93a400d-56c5-4a06-8e27-4740f11976f8}, !- Inlet Port
  {20d2d2d2-2b82-4b2f-b922-356dedc60163}; !- Outlet Port

OS:Connection,
  {d93a400d-56c5-4a06-8e27-4740f11976f8}, !- Handle
  {5b2f7822-2c74-48d6-b1af-6cff042bb4cf}, !- Name
  {e93e6740-9be4-47fe-8e51-b1c984527794}, !- Source Object
  7,                                      !- Outlet Port
  {cfe7f7db-4c30-4b07-b51c-639953ede2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {553656ae-c6ba-40d8-88ca-f2aa6086da8a}, !- Handle
  {4b524fe1-9186-45e7-ba6d-699858a91f62}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b814c87-6b6f-455f-90c8-c6358678fa39}, !- Handle
  Node 69,                                !- Name
  {ac54b00c-9db2-4ecb-b63f-318aa082557a}, !- Inlet Port
  {a00f9225-0544-40c3-8379-f166383163f2}; !- Outlet Port

OS:Connection,
  {ac54b00c-9db2-4ecb-b63f-318aa082557a}, !- Handle
  {967c2f91-6e49-4e5c-9f78-85fb8ed8939f}, !- Name
  {63e3812b-1b9f-408e-b657-84e2e7bd1557}, !- Source Object
  7,                                      !- Outlet Port
  {1b814c87-6b6f-455f-90c8-c6358678fa39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae2cd05-5540-4c6d-b5ec-b554f7029a7b}, !- Handle
  {1deae81a-736a-4eb0-b714-ac825c5c482b}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07a0e0d2-e8df-4fbb-b994-dfcdeddc5d61}, !- Handle
  Node 71,                                !- Name
  {009eba93-4ec4-41f0-8f86-be72cf37d72f}, !- Inlet Port
  {c9959a32-09ed-4e35-855c-77237eea05f2}; !- Outlet Port

OS:Connection,
  {009eba93-4ec4-41f0-8f86-be72cf37d72f}, !- Handle
  {312ffa88-33e1-4d17-bdc4-db45dd5c2f71}, !- Name
  {044a9e19-6ba9-427f-8484-809587e8d497}, !- Source Object
  7,                                      !- Outlet Port
  {07a0e0d2-e8df-4fbb-b994-dfcdeddc5d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c30809eb-dc1e-439d-bb92-c02c2655eb61}, !- Handle
  {9d7ad6bc-7091-4621-8fa5-9a645333005c}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba5f1190-9ae1-4130-a9e4-cbe1e4df303f}, !- Handle
  Node 73,                                !- Name
  {8f6a8e43-01cb-4110-a8ee-915999a2d577}, !- Inlet Port
  {0174d461-86a2-4887-a0bb-d5d7cebdc744}; !- Outlet Port

OS:Connection,
  {8f6a8e43-01cb-4110-a8ee-915999a2d577}, !- Handle
  {c8ef936b-1983-4c16-b66a-d00dbc33d5c9}, !- Name
  {614951fd-d8b2-4b67-9c87-fb22d4e95121}, !- Source Object
  7,                                      !- Outlet Port
  {ba5f1190-9ae1-4130-a9e4-cbe1e4df303f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649efbe8-f1bc-49bb-ab8f-205efc875365}, !- Handle
  {fefa0d35-0e58-4943-a9cc-3da95a65e895}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41a9301e-756a-4f42-8c05-64a98fadfc8d}, !- Handle
  Node 75,                                !- Name
  {192a1c4c-2ca2-4c73-90c7-579eee767ca2}, !- Inlet Port
  {ec8146ad-0966-4dfc-ba93-2f55bf3ee4a5}; !- Outlet Port

OS:Connection,
  {192a1c4c-2ca2-4c73-90c7-579eee767ca2}, !- Handle
  {925a38fb-b447-43a1-8ce7-a696b4255f65}, !- Name
  {9c0360c2-441a-4860-94ef-86869eae6bff}, !- Source Object
  7,                                      !- Outlet Port
  {41a9301e-756a-4f42-8c05-64a98fadfc8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0aaca83-e039-4569-97f8-734220b5be20}, !- Handle
  {67451f25-baf9-402b-8fee-57ed4ff6e2b3}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdaa060d-f0bf-4408-9022-39c5a2063376}, !- Handle
  Node 77,                                !- Name
  {10fa5aaa-8c02-4bed-8502-fa368a541f24}, !- Inlet Port
  {0afc9866-ab5b-4abc-bfd0-2c1228369bf3}; !- Outlet Port

OS:Connection,
  {10fa5aaa-8c02-4bed-8502-fa368a541f24}, !- Handle
  {8186acb5-71fd-4315-85d7-6f39780621e6}, !- Name
  {f40d1d5e-b22c-4d16-bffd-8970dcde5a62}, !- Source Object
  7,                                      !- Outlet Port
  {fdaa060d-f0bf-4408-9022-39c5a2063376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0310c8-5398-4bd9-b0e2-77930722415b}, !- Handle
  {342e0570-5639-49ed-9f45-f6b7c88a46de}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {002dff6a-6843-4fb2-9de4-b583d2b48ae7}, !- Handle
  Node 79,                                !- Name
  {5f9b6936-f0bd-41ed-ac8f-e3a5d84d48d2}, !- Inlet Port
  {9f06c010-fcad-49c1-b8c0-1ee1f5b7a3ae}; !- Outlet Port

OS:Connection,
  {5f9b6936-f0bd-41ed-ac8f-e3a5d84d48d2}, !- Handle
  {a3903285-7b29-401b-ae8b-3b7c079a226c}, !- Name
  {7505c0c9-1be4-4ec5-af0b-39c91be2005b}, !- Source Object
  7,                                      !- Outlet Port
  {002dff6a-6843-4fb2-9de4-b583d2b48ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4ae7ccc-5133-4603-b33e-5a7b72e64257}, !- Handle
  {192fc7b8-a4a1-48bb-9cf5-32e838890ec8}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90e9b5a3-6882-41f6-af30-ad946c2e692b}, !- Handle
  Node 81,                                !- Name
  {ea8227c4-6f50-4dd1-98de-e302404fdeb7}, !- Inlet Port
  {eb6c2539-49d1-40ec-a1a3-2cafb08fd695}; !- Outlet Port

OS:Connection,
  {ea8227c4-6f50-4dd1-98de-e302404fdeb7}, !- Handle
  {d3f064f4-7def-4566-9058-6defa9832c78}, !- Name
  {d78f6d8a-dc6c-45e9-b61c-faa7793db88e}, !- Source Object
  7,                                      !- Outlet Port
  {90e9b5a3-6882-41f6-af30-ad946c2e692b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a6f1e3-1e6d-4b99-8b1d-c25f7c809821}, !- Handle
  {78045314-78a4-4fa9-9ce9-8158d5311459}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4219dd84-08df-41a9-ad1a-5f60f787921e}, !- Handle
  Node 83,                                !- Name
  {ff1f786b-facb-4da7-b538-a596fe880945}, !- Inlet Port
  {730ac6c3-4eb7-4399-897b-eb4a450bad68}; !- Outlet Port

OS:Connection,
  {ff1f786b-facb-4da7-b538-a596fe880945}, !- Handle
  {7b620083-6413-4fa2-b520-ac1c955a4e64}, !- Name
  {cc5601bd-a797-4c13-9eb5-362b71d57100}, !- Source Object
  7,                                      !- Outlet Port
  {4219dd84-08df-41a9-ad1a-5f60f787921e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0818756c-0230-4d53-8cef-0f57ce4f268c}, !- Handle
  {05ee9643-5a2c-41cc-9ab1-7154d3754e30}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c361866-60a2-4d53-a002-58201a3cd729}, !- Handle
  Node 85,                                !- Name
  {6e1a09be-fd87-4245-8783-850265a690a7}, !- Inlet Port
  {7f1ed6da-2f52-4b2a-a27c-d887739a5051}; !- Outlet Port

OS:Connection,
  {6e1a09be-fd87-4245-8783-850265a690a7}, !- Handle
  {b92d3cf1-25eb-4afc-ba5b-0e155789f81a}, !- Name
  {36595fe9-8192-4785-844e-1d2119747ff1}, !- Source Object
  7,                                      !- Outlet Port
  {6c361866-60a2-4d53-a002-58201a3cd729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b51a76-49bf-447d-a723-f80404b323c8}, !- Handle
  {4007f224-2e92-49c5-b9b0-2a4c62d52a65}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57013889-58c6-44be-8997-f6a2f64d7061}, !- Handle
  Node 87,                                !- Name
  {c65c08ab-97b6-4797-bddf-1880eb694342}, !- Inlet Port
  {532c7b1b-d1ed-45f5-ac36-54d2625bd081}; !- Outlet Port

OS:Connection,
  {c65c08ab-97b6-4797-bddf-1880eb694342}, !- Handle
  {3887b957-b782-4e3d-b900-c0407ef8dd02}, !- Name
  {dc8449be-87e1-4b4b-8089-28164cd44a3a}, !- Source Object
  7,                                      !- Outlet Port
  {57013889-58c6-44be-8997-f6a2f64d7061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7151e6d0-9055-4c95-8965-1e73e26ae9f2}, !- Handle
  {c1615b74-948e-4678-9de9-e62a386ab78b}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2fa18cb-a675-4b81-b96c-4528e1f59e27}, !- Handle
  Node 89,                                !- Name
  {ff404d1f-f10a-444e-80ca-2656cc30f1f0}, !- Inlet Port
  {bb1d9477-3fc8-4a26-bf33-6328c9abf5ea}; !- Outlet Port

OS:Connection,
  {ff404d1f-f10a-444e-80ca-2656cc30f1f0}, !- Handle
  {0040e07a-6c2e-463c-ba67-d13524c4cd8d}, !- Name
  {1ecf7443-81d8-41a9-9aa7-54ea1a021057}, !- Source Object
  7,                                      !- Outlet Port
  {f2fa18cb-a675-4b81-b96c-4528e1f59e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef639495-4bcd-4daa-b232-39ae283850f3}, !- Handle
  {2619d8e5-9f08-4340-988e-c6782f63712f}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b722e2e-e0d3-469c-a153-5cd9142e7b29}, !- Handle
  Node 91,                                !- Name
  {92de2b9a-7847-47a4-bb96-1f19f3770df0}, !- Inlet Port
  {60ccc6c6-f24c-484c-9a1c-b4dd1fe7bb8b}; !- Outlet Port

OS:Connection,
  {92de2b9a-7847-47a4-bb96-1f19f3770df0}, !- Handle
  {89ccb75c-a822-4366-a62c-93ca40d4b228}, !- Name
  {6e0da108-5a9d-476f-afbc-dc2a4139282d}, !- Source Object
  7,                                      !- Outlet Port
  {4b722e2e-e0d3-469c-a153-5cd9142e7b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09aa3f3-8c16-45ea-b785-90c451f69c53}, !- Handle
  {ab3670bb-d7d3-440a-b6b4-6266ace666cf}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebfbf348-f3a3-4023-8c4e-d1d5ec88232e}, !- Handle
  Node 93,                                !- Name
  {fa298a3f-22cf-48ac-aab3-a28144e1a0a3}, !- Inlet Port
  {32c0b335-19ac-4812-9132-c418c13c961e}; !- Outlet Port

OS:Connection,
  {fa298a3f-22cf-48ac-aab3-a28144e1a0a3}, !- Handle
  {56851084-fd32-4eba-881b-90d728d12c3b}, !- Name
  {c08d26a5-03aa-409c-a0d2-48e68e16a417}, !- Source Object
  7,                                      !- Outlet Port
  {ebfbf348-f3a3-4023-8c4e-d1d5ec88232e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {286596c8-e50d-4ae3-a682-7f5694f89fbf}, !- Handle
  {8afee93a-20cb-4bd9-ad82-506cbd2b973d}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23ec950f-d184-41c6-8eaa-2c5db4eb0c1d}, !- Handle
  Node 95,                                !- Name
  {b5b34073-667a-4cee-b05b-7e40c2985c43}, !- Inlet Port
  {aaa1f95c-8299-4213-ad56-44cf91b888a2}; !- Outlet Port

OS:Connection,
  {b5b34073-667a-4cee-b05b-7e40c2985c43}, !- Handle
  {f330320a-0799-4e9f-809d-547c2f1404ff}, !- Name
  {91baaabf-00d8-4634-9063-5a63a6a5f551}, !- Source Object
  7,                                      !- Outlet Port
  {23ec950f-d184-41c6-8eaa-2c5db4eb0c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f1c5b4-2bd9-49aa-ab29-06e70a55b3be}, !- Handle
  {906b7e4e-4f41-47d3-aeda-d81a07b27b1a}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {688df909-fd84-4caf-8bfc-9f8059a98ecf}, !- Handle
  Node 97,                                !- Name
  {a20112bf-1304-46de-bc18-1bd61d25b22a}, !- Inlet Port
  {c1156920-3ec6-4ffd-a3fd-e329d6520cbb}; !- Outlet Port

OS:Connection,
  {a20112bf-1304-46de-bc18-1bd61d25b22a}, !- Handle
  {1b527321-03eb-4721-bf9a-58b674e2b122}, !- Name
  {f700d780-c7ff-426a-a72a-0c9b6a430d06}, !- Source Object
  7,                                      !- Outlet Port
  {688df909-fd84-4caf-8bfc-9f8059a98ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Construction,
  {cebca28b-7428-43d1-9131-9b030e67296a}, !- Handle
  CNEBQC_mur1,                            !- Name
  {52ade704-487c-40e4-963b-31b6095c13a1}, !- Surface Rendering Name
  {01454870-0cc9-49aa-982a-e28e96c3f39f}, !- Layer 1
  {4d2ab0b2-3c74-4cf2-a930-1e0397b800d3}, !- Layer 2
  {3527755d-28b3-41f4-ad69-232ac43fd697}, !- Layer 3
  {ab05f59e-c5aa-4416-b7c3-450065cd4c3a}, !- Layer 4
  {3527755d-28b3-41f4-ad69-232ac43fd697}; !- Layer 5

OS:StandardsInformation:Construction,
  {27bf4abb-633e-4429-a3fe-703df807bf06}, !- Handle
  {cebca28b-7428-43d1-9131-9b030e67296a}; !- Construction Name

OS:Material,
  {01454870-0cc9-49aa-982a-e28e96c3f39f}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c93b21d6-94d5-425a-b696-adcc0bed5f72}, !- Handle
  {01454870-0cc9-49aa-982a-e28e96c3f39f}; !- Material Name

OS:Material:AirGap,
  {4d2ab0b2-3c74-4cf2-a930-1e0397b800d3}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {e60a2db2-bde2-4b38-a782-0aa304b42572}, !- Handle
  {4d2ab0b2-3c74-4cf2-a930-1e0397b800d3}; !- Material Name

OS:Material,
  {3527755d-28b3-41f4-ad69-232ac43fd697}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {01c5ecf8-95cb-44fb-aeb1-37b2da51a936}, !- Handle
  {3527755d-28b3-41f4-ad69-232ac43fd697}; !- Material Name

OS:Material:NoMass,
  {ab05f59e-c5aa-4416-b7c3-450065cd4c3a}, !- Handle
  CNEBQC_iso_mur1,                        !- Name
  Smooth,                                 !- Roughness
  3.1;                                    !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {d77fd17c-0612-42df-877b-cbd67fc4ab6b}, !- Handle
  {ab05f59e-c5aa-4416-b7c3-450065cd4c3a}; !- Material Name

OS:Rendering:Color,
  {52ade704-487c-40e4-963b-31b6095c13a1}, !- Handle
  Rendering Color 51,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Construction,
  {4e1248de-45f2-466b-93af-5b6ac0832079}, !- Handle
  CNEBQC_toit1,                           !- Name
  {efac969e-87a4-4920-ae8a-fcfce3573925}, !- Surface Rendering Name
  {ab21617f-ef69-4041-b48c-523816e0e92e}, !- Layer 1
  {ab05f59e-c5aa-4416-b7c3-450065cd4c3a}, !- Layer 2
  {ccd248e3-b47c-4a98-a64b-67c18d287a2b}; !- Layer 3

OS:StandardsInformation:Construction,
  {d92dd03f-3dcb-448d-8e3d-e706f1e1996d}, !- Handle
  {4e1248de-45f2-466b-93af-5b6ac0832079}; !- Construction Name

OS:Material:NoMass,
  {4bd25731-2603-4b32-8faf-5473f9d98e85}, !- Handle
  CNEBQC_iso_toit1,                       !- Name
  Smooth,                                 !- Roughness
  5.17;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {31aaa6ba-b512-456c-a215-7feeed17185c}, !- Handle
  {4bd25731-2603-4b32-8faf-5473f9d98e85}; !- Material Name

OS:Rendering:Color,
  {efac969e-87a4-4920-ae8a-fcfce3573925}, !- Handle
  Rendering Color 52,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Construction,
  {ce6f8dec-6279-4301-9746-1a2cf54bfb6d}, !- Handle
  CNEBQC_mur2,                            !- Name
  {52ade704-487c-40e4-963b-31b6095c13a1}, !- Surface Rendering Name
  {aa10756a-bfd3-4631-818b-3ca37f2df75d}, !- Layer 1
  {0bf19ec3-81d5-4ef8-ab12-52c56e4c7e1b}, !- Layer 2
  {3527755d-28b3-41f4-ad69-232ac43fd697}; !- Layer 3

OS:StandardsInformation:Construction,
  {73ab68bd-5d69-4129-9674-b3b2f562d625}, !- Handle
  {ce6f8dec-6279-4301-9746-1a2cf54bfb6d}; !- Construction Name

OS:Material:NoMass,
  {0bf19ec3-81d5-4ef8-ab12-52c56e4c7e1b}, !- Handle
  CNEBQC_iso_mur2,                        !- Name
  Smooth,                                 !- Roughness
  3.33;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {f2c95595-a304-4c28-a037-8e49c32313df}, !- Handle
  {0bf19ec3-81d5-4ef8-ab12-52c56e4c7e1b}; !- Material Name

OS:Construction,
  {44d3844a-dccc-416d-8337-40c8b93ac457}, !- Handle
  CNEBQC_toit2,                           !- Name
  {efac969e-87a4-4920-ae8a-fcfce3573925}, !- Surface Rendering Name
  {ab21617f-ef69-4041-b48c-523816e0e92e}, !- Layer 1
  {daeb6ca1-0910-40cf-9c32-dc0ae49c5bf0}, !- Layer 2
  {3527755d-28b3-41f4-ad69-232ac43fd697}; !- Layer 3

OS:StandardsInformation:Construction,
  {8faa3b4f-f2fb-4066-b3c2-384f551c8ace}, !- Handle
  {44d3844a-dccc-416d-8337-40c8b93ac457}; !- Construction Name

OS:Material:NoMass,
  {daeb6ca1-0910-40cf-9c32-dc0ae49c5bf0}, !- Handle
  CNEBQC_iso_toit2,                       !- Name
  Smooth,                                 !- Roughness
  5.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {9be012d6-8129-4218-ba22-5ca2436fa2ad}, !- Handle
  {daeb6ca1-0910-40cf-9c32-dc0ae49c5bf0}; !- Material Name

OS:Material,
  {5ff95620-7f40-47fd-a879-091876c5cd6a}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {11a8a322-9fb3-4f86-802a-6e48551ac49e}, !- Handle
  {5ff95620-7f40-47fd-a879-091876c5cd6a}; !- Material Name

OS:Material:AirGap,
  {4d3e2843-2453-4f97-88d5-c489c561ab79}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {474f7156-933d-4a5b-bf9e-5006ce958f9e}, !- Handle
  {4d3e2843-2453-4f97-88d5-c489c561ab79}; !- Material Name

OS:Material,
  {83c9b9f3-c6f5-4734-a546-178860164dcc}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {617fe066-b153-4ed6-8b15-22999bbdc89b}, !- Handle
  {83c9b9f3-c6f5-4734-a546-178860164dcc}; !- Material Name

OS:Construction,
  {6528786e-b200-4071-911b-00768c61f61b}, !- Handle
  CNEBQC_dalle,                           !- Name
  {0a6a06fd-391e-496b-9241-4ad6630b99b0}, !- Surface Rendering Name
  {cdd5704d-a852-4a88-9387-f3c7f91e69cc}, !- Layer 1
  {69f0b3cf-10d3-4ec1-91f9-97e8f29ab4a0}, !- Layer 2
  {5178103e-80cd-4cfb-a495-14a7ea488152}; !- Layer 3

OS:StandardsInformation:Construction,
  {c6e41ccf-538e-4216-966e-8f8653235da3}, !- Handle
  {6528786e-b200-4071-911b-00768c61f61b}; !- Construction Name

OS:Material,
  {cdd5704d-a852-4a88-9387-f3c7f91e69cc}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {28ce2329-ed7f-4fbb-b6d9-254cf0bdc2ef}, !- Handle
  {cdd5704d-a852-4a88-9387-f3c7f91e69cc}; !- Material Name

OS:Material,
  {5178103e-80cd-4cfb-a495-14a7ea488152}, !- Handle
  flooring 16mm wood,                     !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {52c549f1-dce2-4035-ab54-5789c0547b5e}, !- Handle
  {5178103e-80cd-4cfb-a495-14a7ea488152}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d1582946-9c02-43e7-8d46-e12ca8bc97c0}, !- Handle
  REENB_U,                                !- Name
  2.8,                                    !- U-Factor {W/m2-K}
  0.45,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {501fc553-65e8-469d-8c01-a0299db75309}, !- Handle
  {d1582946-9c02-43e7-8d46-e12ca8bc97c0}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {86b47d59-d407-42dc-aaa3-c0ec8163a4f4}, !- Handle
  NOVO2_U,                                !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.45,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {70e47868-c3e4-4144-8f0e-2749cb93ba3b}, !- Handle
  {86b47d59-d407-42dc-aaa3-c0ec8163a4f4}; !- Material Name

OS:Construction,
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Handle
  REENB_fen,                              !- Name
  {a477baed-2a10-41b2-8087-307b3bbbf842}, !- Surface Rendering Name
  {d1582946-9c02-43e7-8d46-e12ca8bc97c0}; !- Layer 1

OS:StandardsInformation:Construction,
  {04b2b9e8-db88-4f9e-bda2-56fbfad72191}, !- Handle
  {412f5207-943d-419a-b2c2-1e5a08203eb3}; !- Construction Name

OS:Construction,
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}, !- Handle
  NOVO2_fen,                              !- Name
  {a477baed-2a10-41b2-8087-307b3bbbf842}, !- Surface Rendering Name
  {86b47d59-d407-42dc-aaa3-c0ec8163a4f4}; !- Layer 1

OS:StandardsInformation:Construction,
  {935c1555-539c-4860-8372-680cd38297ee}, !- Handle
  {6d372e23-c63e-4f3c-a33e-e57f2baf73d7}; !- Construction Name

OS:Material:NoMass,
  {dad093f6-0d1f-4c82-b936-6e593ca76317}, !- Handle
  REENB_iso_mur1,                         !- Name
  Smooth,                                 !- Roughness
  2.1;                                    !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {95ab0e4a-215a-4c16-8920-d14957e7545f}, !- Handle
  {dad093f6-0d1f-4c82-b936-6e593ca76317}; !- Material Name

OS:Material:NoMass,
  {630f32f4-ee4e-4084-917f-b5e2ae334290}, !- Handle
  REENB_iso_mur2,                         !- Name
  Smooth,                                 !- Roughness
  2.33;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {9c774b79-d0bd-47f9-8661-9832c03982c6}, !- Handle
  {630f32f4-ee4e-4084-917f-b5e2ae334290}; !- Material Name

OS:Material:NoMass,
  {ca25ed14-30f6-4b39-846f-a19422f01698}, !- Handle
  NOVO2_iso_mur1,                         !- Name
  Smooth,                                 !- Roughness
  3.2;                                    !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8c4a0dee-8796-4763-b91f-512af80387c7}, !- Handle
  {ca25ed14-30f6-4b39-846f-a19422f01698}; !- Material Name

OS:Material:NoMass,
  {e38e3f82-aff6-455a-9cc9-0afc351557ae}, !- Handle
  NOVO2_iso_mur2,                         !- Name
  Smooth,                                 !- Roughness
  3.43;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {830efb89-7376-4a37-a8ba-4da85d4e6093}, !- Handle
  {e38e3f82-aff6-455a-9cc9-0afc351557ae}; !- Material Name

OS:Material:NoMass,
  {457511b8-4b91-4cfd-ad83-873a1df68c58}, !- Handle
  REENB_iso_rig1,                         !- Name
  Smooth,                                 !- Roughness
  2.81;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {bdfb8627-7d20-4414-bab6-24843cf6f029}, !- Handle
  {457511b8-4b91-4cfd-ad83-873a1df68c58}; !- Material Name

OS:Material:NoMass,
  {2c004d09-7167-4371-abb9-41ff6b62059d}, !- Handle
  REENB_iso_rig2,                         !- Name
  Smooth,                                 !- Roughness
  2.82;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {1579014e-5cac-414d-b5eb-4153634855d8}, !- Handle
  {2c004d09-7167-4371-abb9-41ff6b62059d}; !- Material Name

OS:Material:NoMass,
  {eba0a79f-36bf-436d-9dd6-da974ae2bce6}, !- Handle
  NOVO2_iso_rig1,                         !- Name
  Smooth,                                 !- Roughness
  3.99;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {479e75e3-641a-49d4-8e4f-c906f192061e}, !- Handle
  {eba0a79f-36bf-436d-9dd6-da974ae2bce6}; !- Material Name

OS:Material:NoMass,
  {a7a99526-bb55-408e-a7b5-976372506aab}, !- Handle
  NOVO2_iso_rig2,                         !- Name
  Smooth,                                 !- Roughness
  4;                                      !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {5fc4ec08-ebf0-4a8b-9d1c-adcb3e768bee}, !- Handle
  {a7a99526-bb55-408e-a7b5-976372506aab}; !- Material Name

OS:Construction,
  {7b64a11f-6214-4aa0-920e-b5e6eb54cd8d}, !- Handle
  REENB_mur1,                             !- Name
  {52ade704-487c-40e4-963b-31b6095c13a1}, !- Surface Rendering Name
  {01454870-0cc9-49aa-982a-e28e96c3f39f}, !- Layer 1
  {4d2ab0b2-3c74-4cf2-a930-1e0397b800d3}, !- Layer 2
  {3527755d-28b3-41f4-ad69-232ac43fd697}, !- Layer 3
  {dad093f6-0d1f-4c82-b936-6e593ca76317}, !- Layer 4
  {3527755d-28b3-41f4-ad69-232ac43fd697}; !- Layer 5

OS:StandardsInformation:Construction,
  {122dc808-ed27-43fa-b877-74896fbef3d5}, !- Handle
  {7b64a11f-6214-4aa0-920e-b5e6eb54cd8d}; !- Construction Name

OS:Construction,
  {b1b91f4c-372f-4080-9bd5-aa87b6bbc478}, !- Handle
  NOVO2_mur1,                             !- Name
  {52ade704-487c-40e4-963b-31b6095c13a1}, !- Surface Rendering Name
  {01454870-0cc9-49aa-982a-e28e96c3f39f}, !- Layer 1
  {4d2ab0b2-3c74-4cf2-a930-1e0397b800d3}, !- Layer 2
  {3527755d-28b3-41f4-ad69-232ac43fd697}, !- Layer 3
  {ca25ed14-30f6-4b39-846f-a19422f01698}, !- Layer 4
  {3527755d-28b3-41f4-ad69-232ac43fd697}; !- Layer 5

OS:StandardsInformation:Construction,
  {116876f4-ceee-4d8e-bd34-968146b3b02f}, !- Handle
  {b1b91f4c-372f-4080-9bd5-aa87b6bbc478}; !- Construction Name

OS:Construction,
  {7b5e917b-5659-461b-a07a-e700b26a9e15}, !- Handle
  REENB_mur2,                             !- Name
  {52ade704-487c-40e4-963b-31b6095c13a1}, !- Surface Rendering Name
  {aa10756a-bfd3-4631-818b-3ca37f2df75d}, !- Layer 1
  {630f32f4-ee4e-4084-917f-b5e2ae334290}, !- Layer 2
  {3527755d-28b3-41f4-ad69-232ac43fd697}; !- Layer 3

OS:StandardsInformation:Construction,
  {d813da2b-dc26-4a43-bc9b-1318075eef13}, !- Handle
  {7b5e917b-5659-461b-a07a-e700b26a9e15}; !- Construction Name

OS:Construction,
  {204ddbc8-08e2-4498-bc3d-c9296ad3453f}, !- Handle
  NOVO2_mur2,                             !- Name
  {52ade704-487c-40e4-963b-31b6095c13a1}, !- Surface Rendering Name
  {aa10756a-bfd3-4631-818b-3ca37f2df75d}, !- Layer 1
  {e38e3f82-aff6-455a-9cc9-0afc351557ae}, !- Layer 2
  {3527755d-28b3-41f4-ad69-232ac43fd697}; !- Layer 3

OS:StandardsInformation:Construction,
  {9e9223d2-61c7-4707-9b05-30d1acda0f2e}, !- Handle
  {204ddbc8-08e2-4498-bc3d-c9296ad3453f}; !- Construction Name

OS:Construction,
  {2692ec4d-b07c-4c38-84a8-e542d5f0650e}, !- Handle
  REENB_rig1,                             !- Name
  {efac969e-87a4-4920-ae8a-fcfce3573925}, !- Surface Rendering Name
  {ab21617f-ef69-4041-b48c-523816e0e92e}, !- Layer 1
  {457511b8-4b91-4cfd-ad83-873a1df68c58}, !- Layer 2
  {ccd248e3-b47c-4a98-a64b-67c18d287a2b}; !- Layer 3

OS:StandardsInformation:Construction,
  {7c50e4d9-0408-40eb-9fd9-0e5198a026e5}, !- Handle
  {2692ec4d-b07c-4c38-84a8-e542d5f0650e}; !- Construction Name

OS:Construction,
  {c520c2cf-879e-44d5-8776-a7eaa8515d8a}, !- Handle
  REENB_rig2,                             !- Name
  {efac969e-87a4-4920-ae8a-fcfce3573925}, !- Surface Rendering Name
  {ab21617f-ef69-4041-b48c-523816e0e92e}, !- Layer 1
  {2c004d09-7167-4371-abb9-41ff6b62059d}, !- Layer 2
  {3527755d-28b3-41f4-ad69-232ac43fd697}; !- Layer 3

OS:StandardsInformation:Construction,
  {d08c6a2b-cb23-4edb-a5cb-15481d657a3e}, !- Handle
  {c520c2cf-879e-44d5-8776-a7eaa8515d8a}; !- Construction Name

OS:Construction,
  {f2f24aa0-6824-459f-aa80-ee5751a26f1a}, !- Handle
  NOVO2_rig1,                             !- Name
  {efac969e-87a4-4920-ae8a-fcfce3573925}, !- Surface Rendering Name
  {ab21617f-ef69-4041-b48c-523816e0e92e}, !- Layer 1
  {eba0a79f-36bf-436d-9dd6-da974ae2bce6}, !- Layer 2
  {ccd248e3-b47c-4a98-a64b-67c18d287a2b}; !- Layer 3

OS:StandardsInformation:Construction,
  {d510b8b5-c92a-44dd-b4ad-bda58bafd1bc}, !- Handle
  {f2f24aa0-6824-459f-aa80-ee5751a26f1a}; !- Construction Name

OS:Construction,
  {e06a4d02-3864-4cf1-a253-1910e17ea747}, !- Handle
  NOVO2_rig2,                             !- Name
  {efac969e-87a4-4920-ae8a-fcfce3573925}, !- Surface Rendering Name
  {ab21617f-ef69-4041-b48c-523816e0e92e}, !- Layer 1
  {a7a99526-bb55-408e-a7b5-976372506aab}, !- Layer 2
  {3527755d-28b3-41f4-ad69-232ac43fd697}; !- Layer 3

OS:StandardsInformation:Construction,
  {9bc213b8-8f5f-4775-876f-a0f633fd76e6}, !- Handle
  {e06a4d02-3864-4cf1-a253-1910e17ea747}; !- Construction Name

OS:DefaultConstructionSet,
  {d5a6f09f-71d0-4105-b145-891b96cab1a6}, !- Handle
  REENB_rig2,                             !- Name
  {750e4140-8f63-4628-85cc-e8efea7e9534}, !- Default Exterior Surface Constructions Name
  {d06174b6-6347-432b-9836-ed1761b037cb}, !- Default Interior Surface Constructions Name
  {41911546-01da-4bc4-99cc-b13101ffdbba}, !- Default Ground Contact Surface Constructions Name
  {bb996407-a73c-4ff3-b9c0-bcac8f6d2151}, !- Default Exterior SubSurface Constructions Name
  {bbb13a14-3913-4470-94a4-cbe1b01c8a9e}, !- Default Interior SubSurface Constructions Name
  {3495b590-1951-47cf-96e5-9e9372d3f4cb}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultConstructionSet,
  {a55a1718-0590-43bc-b3fd-5ef7d63a1582}, !- Handle
  CNEBQC_rig2,                            !- Name
  {4d5c4a12-5e03-4619-839a-6c0e78267d2d}, !- Default Exterior Surface Constructions Name
  {e9faf4a0-3ecf-4815-b74b-99505dd9d0ab}, !- Default Interior Surface Constructions Name
  {facc6f33-0abd-4863-aa38-392c69865292}, !- Default Ground Contact Surface Constructions Name
  {f9334c6d-44e5-41a8-8171-77e423609343}, !- Default Exterior SubSurface Constructions Name
  {37022542-b16e-444e-872a-ace9d664efe2}, !- Default Interior SubSurface Constructions Name
  {3495b590-1951-47cf-96e5-9e9372d3f4cb}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {750e4140-8f63-4628-85cc-e8efea7e9534}, !- Handle
  Default Surface Constructions 4,        !- Name
  {c520c2cf-879e-44d5-8776-a7eaa8515d8a}, !- Floor Construction Name
  {7b64a11f-6214-4aa0-920e-b5e6eb54cd8d}, !- Wall Construction Name
  {c520c2cf-879e-44d5-8776-a7eaa8515d8a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d06174b6-6347-432b-9836-ed1761b037cb}, !- Handle
  Default Surface Constructions 5,        !- Name
  {98b7b22e-719f-47ff-9569-3592a6cc6d75}, !- Floor Construction Name
  {444649d5-9707-4b66-a45e-f41a961a0680}, !- Wall Construction Name
  {f2fd1fcb-aefc-4432-b952-d11837fa8646}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {41911546-01da-4bc4-99cc-b13101ffdbba}, !- Handle
  Default Surface Constructions 6,        !- Name
  {6528786e-b200-4071-911b-00768c61f61b}, !- Floor Construction Name
  {6528786e-b200-4071-911b-00768c61f61b}, !- Wall Construction Name
  {6528786e-b200-4071-911b-00768c61f61b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bb996407-a73c-4ff3-b9c0-bcac8f6d2151}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Fixed Window Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Operable Window Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Door Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Glass Door Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Overhead Door Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Skylight Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Tubular Daylight Dome Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bbb13a14-3913-4470-94a4-cbe1b01c8a9e}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Fixed Window Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Operable Window Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {722939e8-f50e-4a49-89fb-2d5dd1aa4c1c}, !- Handle
  NOVO2_rig2,                             !- Name
  {7c705bda-c4d6-40e2-87cd-a3fc3528f018}, !- Default Exterior Surface Constructions Name
  {32eb343c-3031-4ef2-b654-debc6fad36e2}, !- Default Interior Surface Constructions Name
  {1d6d0fe2-a758-4c06-abf6-7f06bc309dbf}, !- Default Ground Contact Surface Constructions Name
  {f43a2621-29e2-4d2d-9148-d615f4749ec8}, !- Default Exterior SubSurface Constructions Name
  {ca55e7e5-f3b3-48f4-9012-e6d2a42c8cb9}, !- Default Interior SubSurface Constructions Name
  {3495b590-1951-47cf-96e5-9e9372d3f4cb}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4d5c4a12-5e03-4619-839a-6c0e78267d2d}, !- Handle
  Default Surface Constructions 7,        !- Name
  {44d3844a-dccc-416d-8337-40c8b93ac457}, !- Floor Construction Name
  {cebca28b-7428-43d1-9131-9b030e67296a}, !- Wall Construction Name
  {44d3844a-dccc-416d-8337-40c8b93ac457}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e9faf4a0-3ecf-4815-b74b-99505dd9d0ab}, !- Handle
  Default Surface Constructions 8,        !- Name
  {98b7b22e-719f-47ff-9569-3592a6cc6d75}, !- Floor Construction Name
  {444649d5-9707-4b66-a45e-f41a961a0680}, !- Wall Construction Name
  {f2fd1fcb-aefc-4432-b952-d11837fa8646}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {facc6f33-0abd-4863-aa38-392c69865292}, !- Handle
  Default Surface Constructions 9,        !- Name
  {6528786e-b200-4071-911b-00768c61f61b}, !- Floor Construction Name
  {6528786e-b200-4071-911b-00768c61f61b}, !- Wall Construction Name
  {6528786e-b200-4071-911b-00768c61f61b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f9334c6d-44e5-41a8-8171-77e423609343}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}, !- Fixed Window Construction Name
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}, !- Operable Window Construction Name
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}, !- Door Construction Name
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}, !- Glass Door Construction Name
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}, !- Overhead Door Construction Name
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}, !- Skylight Construction Name
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}, !- Tubular Daylight Dome Construction Name
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {37022542-b16e-444e-872a-ace9d664efe2}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}, !- Fixed Window Construction Name
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}, !- Operable Window Construction Name
  {1bbccb3f-5674-4921-aed9-8e41dbc23132}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {5c10cf6f-5835-4d14-aec1-9b9565cf7f74}, !- Handle
  Rendering Color 53,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0a6a06fd-391e-496b-9241-4ad6630b99b0}, !- Handle
  Rendering Color 54,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {83bc1ce1-9651-48e8-a5bd-b50ec575899e}, !- Handle
  MRIDEAUX_iso,                           !- Name
  Smooth,                                 !- Roughness
  0.74;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {569b3e99-9fd7-475f-aad0-9cac664bcfad}, !- Handle
  {83bc1ce1-9651-48e8-a5bd-b50ec575899e}; !- Material Name

OS:Construction,
  {cc64bab6-be5e-4170-aa90-98d10ed0ae2c}, !- Handle
  MURSRIDEAUX,                            !- Name
  {52ade704-487c-40e4-963b-31b6095c13a1}, !- Surface Rendering Name
  {aa10756a-bfd3-4631-818b-3ca37f2df75d}, !- Layer 1
  {83bc1ce1-9651-48e8-a5bd-b50ec575899e}, !- Layer 2
  {3527755d-28b3-41f4-ad69-232ac43fd697}; !- Layer 3

OS:StandardsInformation:Construction,
  {896b3521-0e49-4f40-9e14-8676a9c65b8e}, !- Handle
  {cc64bab6-be5e-4170-aa90-98d10ed0ae2c}; !- Construction Name

OS:DefaultConstructionSet,
  {1f36f2fa-7cb4-4e7a-aa9a-aa96d72ea585}, !- Handle
  REENB_rig2_mrideaux,                    !- Name
  {f2027c1c-5b76-4a01-b8c5-3d7f3746fb8e}, !- Default Exterior Surface Constructions Name
  {99d51843-a693-4098-bd32-8e824042225f}, !- Default Interior Surface Constructions Name
  {21f5b90f-5c0a-4f56-89dc-bd02115d54ed}, !- Default Ground Contact Surface Constructions Name
  {ecc8e2d1-1fdc-40ee-8762-cb0c9081ae5a}, !- Default Exterior SubSurface Constructions Name
  {57d6576c-16d8-4f32-afbd-f4a9f3f96fbf}, !- Default Interior SubSurface Constructions Name
  {3495b590-1951-47cf-96e5-9e9372d3f4cb}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f2027c1c-5b76-4a01-b8c5-3d7f3746fb8e}, !- Handle
  Default Surface Constructions 10,       !- Name
  {c520c2cf-879e-44d5-8776-a7eaa8515d8a}, !- Floor Construction Name
  {cc64bab6-be5e-4170-aa90-98d10ed0ae2c}, !- Wall Construction Name
  {c520c2cf-879e-44d5-8776-a7eaa8515d8a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {99d51843-a693-4098-bd32-8e824042225f}, !- Handle
  Default Surface Constructions 11,       !- Name
  {98b7b22e-719f-47ff-9569-3592a6cc6d75}, !- Floor Construction Name
  {444649d5-9707-4b66-a45e-f41a961a0680}, !- Wall Construction Name
  {f2fd1fcb-aefc-4432-b952-d11837fa8646}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {21f5b90f-5c0a-4f56-89dc-bd02115d54ed}, !- Handle
  Default Surface Constructions 12,       !- Name
  {6528786e-b200-4071-911b-00768c61f61b}, !- Floor Construction Name
  {6528786e-b200-4071-911b-00768c61f61b}, !- Wall Construction Name
  {6528786e-b200-4071-911b-00768c61f61b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ecc8e2d1-1fdc-40ee-8762-cb0c9081ae5a}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Fixed Window Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Operable Window Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Door Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Glass Door Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Overhead Door Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Skylight Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Tubular Daylight Dome Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {57d6576c-16d8-4f32-afbd-f4a9f3f96fbf}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Fixed Window Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Operable Window Construction Name
  {412f5207-943d-419a-b2c2-1e5a08203eb3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Material,
  {d2152d51-1d9e-4568-8db8-75d1bbec2b1d}, !- Handle
  {aa10756a-bfd3-4631-818b-3ca37f2df75d}; !- Material Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2439cb2e-491f-48eb-b4c3-1f0448203c29}, !- Handle
  G N1 Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3139e59a-ce2b-450e-b4f8-c2678987f7b5}, !- Supply Air Inlet Node
  {18272dc9-06bf-4efd-9251-e1b6579dcbe4}, !- Supply Air Outlet Node
  {c1156920-3ec6-4ffd-a3fd-e329d6520cbb}, !- Exhaust Air Inlet Node
  {0900ab30-c494-4bc9-9f63-b5878fd59f7d}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {e401f636-263d-497d-b165-231a3327f695}, !- Handle
  Node 98,                                !- Name
  {18272dc9-06bf-4efd-9251-e1b6579dcbe4}, !- Inlet Port
  {91ef0680-9deb-4feb-b944-3bd1b2251c44}; !- Outlet Port

OS:Connection,
  {18272dc9-06bf-4efd-9251-e1b6579dcbe4}, !- Handle
  {fa75950d-d6f3-4c3b-b6c9-987f3e6871d2}, !- Name
  {2439cb2e-491f-48eb-b4c3-1f0448203c29}, !- Source Object
  13,                                     !- Outlet Port
  {e401f636-263d-497d-b165-231a3327f695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ef0680-9deb-4feb-b944-3bd1b2251c44}, !- Handle
  {57ea3e40-f4e1-4ac4-9fc6-07417cf996b4}, !- Name
  {e401f636-263d-497d-b165-231a3327f695}, !- Source Object
  3,                                      !- Outlet Port
  {f700d780-c7ff-426a-a72a-0c9b6a430d06}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c1156920-3ec6-4ffd-a3fd-e329d6520cbb}, !- Handle
  {dd832874-9c09-4832-b6f8-861e67937400}, !- Name
  {688df909-fd84-4caf-8bfc-9f8059a98ecf}, !- Source Object
  3,                                      !- Outlet Port
  {2439cb2e-491f-48eb-b4c3-1f0448203c29}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3139e59a-ce2b-450e-b4f8-c2678987f7b5}, !- Handle
  {7a7cf024-be85-4bd2-bf49-ace34f71e0cb}, !- Name
  {c6a73e9d-81ee-4242-9d5d-c14bc1fc374c}, !- Source Object
  3,                                      !- Outlet Port
  {2439cb2e-491f-48eb-b4c3-1f0448203c29}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0900ab30-c494-4bc9-9f63-b5878fd59f7d}, !- Handle
  {8ba69644-72b5-4c43-999c-142067901216}, !- Name
  {2439cb2e-491f-48eb-b4c3-1f0448203c29}, !- Source Object
  15,                                     !- Outlet Port
  {44567623-e45e-477f-9705-9db797db5d65}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6e74fb55-4989-4cbb-8d5d-8a412c25316d}, !- Handle
  G N2 Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bde56d66-665f-43ea-9f85-1dbe9d01cd5a}, !- Supply Air Inlet Node
  {ac6ed1c8-6ee3-4c15-bf88-62548332d4e0}, !- Supply Air Outlet Node
  {aaa1f95c-8299-4213-ad56-44cf91b888a2}, !- Exhaust Air Inlet Node
  {4557da3d-c605-4f73-8c50-3d781bdf5ac3}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {8b289a0d-3225-4d9a-9a3a-aec3fd7a017f}, !- Handle
  Node 96,                                !- Name
  {ac6ed1c8-6ee3-4c15-bf88-62548332d4e0}, !- Inlet Port
  {e5119d46-5390-46c5-9b2b-7e118eedebd1}; !- Outlet Port

OS:Connection,
  {bde56d66-665f-43ea-9f85-1dbe9d01cd5a}, !- Handle
  {62bfb1d0-1d39-47f2-8223-8597da1e0a3c}, !- Name
  {c626ef02-09e7-435c-9b83-f0f45a881049}, !- Source Object
  3,                                      !- Outlet Port
  {6e74fb55-4989-4cbb-8d5d-8a412c25316d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ac6ed1c8-6ee3-4c15-bf88-62548332d4e0}, !- Handle
  {71b64f12-859c-4b71-b722-f8076b05c56a}, !- Name
  {6e74fb55-4989-4cbb-8d5d-8a412c25316d}, !- Source Object
  13,                                     !- Outlet Port
  {8b289a0d-3225-4d9a-9a3a-aec3fd7a017f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa1f95c-8299-4213-ad56-44cf91b888a2}, !- Handle
  {63462afc-eff0-4c88-8ce2-33e20a1792ec}, !- Name
  {23ec950f-d184-41c6-8eaa-2c5db4eb0c1d}, !- Source Object
  3,                                      !- Outlet Port
  {6e74fb55-4989-4cbb-8d5d-8a412c25316d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e5119d46-5390-46c5-9b2b-7e118eedebd1}, !- Handle
  {b87a916d-77ae-40a8-bde5-eb8a1916e540}, !- Name
  {8b289a0d-3225-4d9a-9a3a-aec3fd7a017f}, !- Source Object
  3,                                      !- Outlet Port
  {91baaabf-00d8-4634-9063-5a63a6a5f551}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4557da3d-c605-4f73-8c50-3d781bdf5ac3}, !- Handle
  {f1a01e13-0d7f-4c2c-a904-7215b4ca3393}, !- Name
  {6e74fb55-4989-4cbb-8d5d-8a412c25316d}, !- Source Object
  15,                                     !- Outlet Port
  {6cbbcf3f-fb68-4ffa-b25c-560d39f5226e}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {706f45d0-7044-4ded-8913-7c619504a230}, !- Handle
  G NE Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b7d07eb6-37d6-4b0f-861d-14275a798284}, !- Supply Air Inlet Node
  {0f26dae7-12e0-4482-b25e-94dc98e9c961}, !- Supply Air Outlet Node
  {32c0b335-19ac-4812-9132-c418c13c961e}, !- Exhaust Air Inlet Node
  {743e8981-3072-4643-8e15-564d7c6cabbe}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {9cfd23e9-5423-4085-a9c7-5e49d2238fe6}, !- Handle
  Node 94,                                !- Name
  {0f26dae7-12e0-4482-b25e-94dc98e9c961}, !- Inlet Port
  {7cf23bc7-5067-426f-a942-c1e50ed3dfcd}; !- Outlet Port

OS:Connection,
  {b7d07eb6-37d6-4b0f-861d-14275a798284}, !- Handle
  {bee1f8ce-1481-4643-a6e5-992c1f1b9fc2}, !- Name
  {8223758d-a059-49e1-a21c-74d2703790d3}, !- Source Object
  3,                                      !- Outlet Port
  {706f45d0-7044-4ded-8913-7c619504a230}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0f26dae7-12e0-4482-b25e-94dc98e9c961}, !- Handle
  {6de6db12-19f2-47a0-a07c-2b8773974452}, !- Name
  {706f45d0-7044-4ded-8913-7c619504a230}, !- Source Object
  13,                                     !- Outlet Port
  {9cfd23e9-5423-4085-a9c7-5e49d2238fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c0b335-19ac-4812-9132-c418c13c961e}, !- Handle
  {3af98be9-88b9-40d8-9406-d38a316a7ff7}, !- Name
  {ebfbf348-f3a3-4023-8c4e-d1d5ec88232e}, !- Source Object
  3,                                      !- Outlet Port
  {706f45d0-7044-4ded-8913-7c619504a230}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7cf23bc7-5067-426f-a942-c1e50ed3dfcd}, !- Handle
  {1c1269d1-3471-46bd-bc4c-ef8a3ba4b86d}, !- Name
  {9cfd23e9-5423-4085-a9c7-5e49d2238fe6}, !- Source Object
  3,                                      !- Outlet Port
  {c08d26a5-03aa-409c-a0d2-48e68e16a417}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {743e8981-3072-4643-8e15-564d7c6cabbe}, !- Handle
  {14640eae-706d-4be8-b943-859b1d82c05c}, !- Name
  {706f45d0-7044-4ded-8913-7c619504a230}, !- Source Object
  15,                                     !- Outlet Port
  {ff2c6145-1a11-4f47-8a5e-33484f5f7557}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {64d6ddc5-d3fc-4ad5-8fa9-0e65c63ff0ec}, !- Handle
  G NW Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fb0c400b-c226-40df-9ab0-3145f16538d2}, !- Supply Air Inlet Node
  {284a6292-8799-4c88-8d19-99c10dde20b9}, !- Supply Air Outlet Node
  {60ccc6c6-f24c-484c-9a1c-b4dd1fe7bb8b}, !- Exhaust Air Inlet Node
  {13648335-23f9-4f25-a015-7ef3b9c2831a}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {690a2ac1-389a-4090-8fb2-e2c34ad66d48}, !- Handle
  Node 92,                                !- Name
  {284a6292-8799-4c88-8d19-99c10dde20b9}, !- Inlet Port
  {f1587505-72d3-42e7-be7d-229a0985b9eb}; !- Outlet Port

OS:Connection,
  {284a6292-8799-4c88-8d19-99c10dde20b9}, !- Handle
  {d64a1f47-51dc-4093-aade-466c7a38de41}, !- Name
  {64d6ddc5-d3fc-4ad5-8fa9-0e65c63ff0ec}, !- Source Object
  13,                                     !- Outlet Port
  {690a2ac1-389a-4090-8fb2-e2c34ad66d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1587505-72d3-42e7-be7d-229a0985b9eb}, !- Handle
  {c797632f-4ed2-48c2-a426-276dd2b5d2ba}, !- Name
  {690a2ac1-389a-4090-8fb2-e2c34ad66d48}, !- Source Object
  3,                                      !- Outlet Port
  {6e0da108-5a9d-476f-afbc-dc2a4139282d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {60ccc6c6-f24c-484c-9a1c-b4dd1fe7bb8b}, !- Handle
  {1254ae74-af01-4f1f-9217-192f264f5590}, !- Name
  {4b722e2e-e0d3-469c-a153-5cd9142e7b29}, !- Source Object
  3,                                      !- Outlet Port
  {64d6ddc5-d3fc-4ad5-8fa9-0e65c63ff0ec}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fb0c400b-c226-40df-9ab0-3145f16538d2}, !- Handle
  {ee07a045-3d48-4258-a199-6378d6b6a996}, !- Name
  {268f57f8-e031-4d52-8724-c5c31667d67e}, !- Source Object
  3,                                      !- Outlet Port
  {64d6ddc5-d3fc-4ad5-8fa9-0e65c63ff0ec}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {13648335-23f9-4f25-a015-7ef3b9c2831a}, !- Handle
  {0c208e0b-5fdc-4d73-b989-d9d33feff31d}, !- Name
  {64d6ddc5-d3fc-4ad5-8fa9-0e65c63ff0ec}, !- Source Object
  15,                                     !- Outlet Port
  {c162c17f-66b2-49b0-9d34-0b3cb3fa4ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {33c64002-89c6-4ba3-954f-8ed8b8b4bd21}, !- Handle
  G S1 Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {878d6ae5-9c95-4298-9e1d-51e892406bb5}, !- Supply Air Inlet Node
  {de446a4e-b26b-4315-a2d9-cfd3f8949061}, !- Supply Air Outlet Node
  {bb1d9477-3fc8-4a26-bf33-6328c9abf5ea}, !- Exhaust Air Inlet Node
  {a1e7b5b6-4a0f-4c24-a4da-d4b67407423a}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {851ef13f-7fd0-4722-bb4f-28900ce80267}, !- Handle
  Node 90,                                !- Name
  {de446a4e-b26b-4315-a2d9-cfd3f8949061}, !- Inlet Port
  {b779869e-0351-4617-8a37-fc70b071c4ed}; !- Outlet Port

OS:Connection,
  {de446a4e-b26b-4315-a2d9-cfd3f8949061}, !- Handle
  {ac696993-f924-4522-9758-85ff779b6ebd}, !- Name
  {33c64002-89c6-4ba3-954f-8ed8b8b4bd21}, !- Source Object
  13,                                     !- Outlet Port
  {851ef13f-7fd0-4722-bb4f-28900ce80267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b779869e-0351-4617-8a37-fc70b071c4ed}, !- Handle
  {e67f7998-6afa-4f0f-b517-979a2de12157}, !- Name
  {851ef13f-7fd0-4722-bb4f-28900ce80267}, !- Source Object
  3,                                      !- Outlet Port
  {1ecf7443-81d8-41a9-9aa7-54ea1a021057}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {bb1d9477-3fc8-4a26-bf33-6328c9abf5ea}, !- Handle
  {12259301-a6c8-419d-bb04-f51ee99798d1}, !- Name
  {f2fa18cb-a675-4b81-b96c-4528e1f59e27}, !- Source Object
  3,                                      !- Outlet Port
  {33c64002-89c6-4ba3-954f-8ed8b8b4bd21}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {878d6ae5-9c95-4298-9e1d-51e892406bb5}, !- Handle
  {cf6530de-1a26-41a9-b7ec-b371b7f051b5}, !- Name
  {1121d3b9-e31a-4ef9-8160-6080675a87e5}, !- Source Object
  3,                                      !- Outlet Port
  {33c64002-89c6-4ba3-954f-8ed8b8b4bd21}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a1e7b5b6-4a0f-4c24-a4da-d4b67407423a}, !- Handle
  {c55cfdce-468a-4d5a-9c61-984fb298cbd8}, !- Name
  {33c64002-89c6-4ba3-954f-8ed8b8b4bd21}, !- Source Object
  15,                                     !- Outlet Port
  {ff89b6bb-fcba-4e4b-88b3-a6e32a6baa76}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fe76b52a-a766-4831-81f0-ea5454aca780}, !- Handle
  G S2 Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b0cf5697-020f-4d2a-a256-2c381d78f7b9}, !- Supply Air Inlet Node
  {f901242b-12f4-43ee-afa5-3ac3428d10e1}, !- Supply Air Outlet Node
  {532c7b1b-d1ed-45f5-ac36-54d2625bd081}, !- Exhaust Air Inlet Node
  {a008fd8e-8bfa-4e27-8e31-c9a10ca2f62c}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {866f7028-31ae-464c-a536-2d415dbb77d2}, !- Handle
  Node 88,                                !- Name
  {f901242b-12f4-43ee-afa5-3ac3428d10e1}, !- Inlet Port
  {8697c4fb-b6db-4f8e-8397-f0312044c709}; !- Outlet Port

OS:Connection,
  {f901242b-12f4-43ee-afa5-3ac3428d10e1}, !- Handle
  {d0476fe9-ed92-4dd9-adc0-9f4b1dcb253f}, !- Name
  {fe76b52a-a766-4831-81f0-ea5454aca780}, !- Source Object
  13,                                     !- Outlet Port
  {866f7028-31ae-464c-a536-2d415dbb77d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8697c4fb-b6db-4f8e-8397-f0312044c709}, !- Handle
  {54773326-02c9-456e-8b32-9316d8c92b35}, !- Name
  {866f7028-31ae-464c-a536-2d415dbb77d2}, !- Source Object
  3,                                      !- Outlet Port
  {dc8449be-87e1-4b4b-8089-28164cd44a3a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {532c7b1b-d1ed-45f5-ac36-54d2625bd081}, !- Handle
  {f828ea5d-2239-47d7-9684-7521db9f602c}, !- Name
  {57013889-58c6-44be-8997-f6a2f64d7061}, !- Source Object
  3,                                      !- Outlet Port
  {fe76b52a-a766-4831-81f0-ea5454aca780}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b0cf5697-020f-4d2a-a256-2c381d78f7b9}, !- Handle
  {ab7779fa-d807-4a79-b55f-2ab742415545}, !- Name
  {98edbb3e-dcac-4899-8891-a75954e73d63}, !- Source Object
  3,                                      !- Outlet Port
  {fe76b52a-a766-4831-81f0-ea5454aca780}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a008fd8e-8bfa-4e27-8e31-c9a10ca2f62c}, !- Handle
  {bbf8150d-479a-4071-8469-0edd96c1647c}, !- Name
  {fe76b52a-a766-4831-81f0-ea5454aca780}, !- Source Object
  15,                                     !- Outlet Port
  {7a0f683e-d5fe-4fa3-82a6-f10c26ffaf5f}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2df33bd2-db61-428b-91d5-34726ec1c35b}, !- Handle
  G SW Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ff90908c-618d-48e9-8930-514d58d6346d}, !- Supply Air Inlet Node
  {860c07c3-3d29-45b3-a53f-59eb4c8a3d12}, !- Supply Air Outlet Node
  {7f1ed6da-2f52-4b2a-a27c-d887739a5051}, !- Exhaust Air Inlet Node
  {69d11191-e20f-4330-b83b-f0e1a844339b}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {dce17ec7-f97b-4b2e-87b5-4bb930a9021b}, !- Handle
  Node 86,                                !- Name
  {860c07c3-3d29-45b3-a53f-59eb4c8a3d12}, !- Inlet Port
  {7a7a4bb6-43c0-462c-bfd7-87aa41f59df1}; !- Outlet Port

OS:Connection,
  {860c07c3-3d29-45b3-a53f-59eb4c8a3d12}, !- Handle
  {c05eef7c-bc7f-4f64-b428-4a47fdd3c419}, !- Name
  {2df33bd2-db61-428b-91d5-34726ec1c35b}, !- Source Object
  13,                                     !- Outlet Port
  {dce17ec7-f97b-4b2e-87b5-4bb930a9021b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7a4bb6-43c0-462c-bfd7-87aa41f59df1}, !- Handle
  {291962d0-4796-478a-b147-ae0a8097a260}, !- Name
  {dce17ec7-f97b-4b2e-87b5-4bb930a9021b}, !- Source Object
  3,                                      !- Outlet Port
  {36595fe9-8192-4785-844e-1d2119747ff1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7f1ed6da-2f52-4b2a-a27c-d887739a5051}, !- Handle
  {a377ffbf-6d6c-45da-8b66-dbd6c7c43ef0}, !- Name
  {6c361866-60a2-4d53-a002-58201a3cd729}, !- Source Object
  3,                                      !- Outlet Port
  {2df33bd2-db61-428b-91d5-34726ec1c35b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ff90908c-618d-48e9-8930-514d58d6346d}, !- Handle
  {b3c5997c-64a5-42ed-a476-3a6bd46352b1}, !- Name
  {d4149491-660d-4119-aa75-2b1edb57431e}, !- Source Object
  3,                                      !- Outlet Port
  {2df33bd2-db61-428b-91d5-34726ec1c35b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {69d11191-e20f-4330-b83b-f0e1a844339b}, !- Handle
  {bcab7b29-a790-4941-a2af-448602f1f813}, !- Name
  {2df33bd2-db61-428b-91d5-34726ec1c35b}, !- Source Object
  15,                                     !- Outlet Port
  {125a06e0-5e33-4ba7-93b8-d1f7db0fd8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {03084d4d-80b5-477a-ac2e-7c45476664a7}, !- Handle
  M N1 Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9aae9f0f-500e-47e8-a94a-689fea9ab30f}, !- Supply Air Inlet Node
  {110ce8aa-b22e-4a40-b3a2-0a0b14485b3d}, !- Supply Air Outlet Node
  {730ac6c3-4eb7-4399-897b-eb4a450bad68}, !- Exhaust Air Inlet Node
  {53a0e845-8c2f-46f4-a612-ac4f8cadc628}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {a7ad4d4d-78e1-4392-98ee-75120a24cb6b}, !- Handle
  Node 84,                                !- Name
  {110ce8aa-b22e-4a40-b3a2-0a0b14485b3d}, !- Inlet Port
  {d423cf5c-2b8f-4534-bed9-05cc2ec344a1}; !- Outlet Port

OS:Connection,
  {110ce8aa-b22e-4a40-b3a2-0a0b14485b3d}, !- Handle
  {a1dac352-a69e-4532-8985-0f10d5b49628}, !- Name
  {03084d4d-80b5-477a-ac2e-7c45476664a7}, !- Source Object
  13,                                     !- Outlet Port
  {a7ad4d4d-78e1-4392-98ee-75120a24cb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d423cf5c-2b8f-4534-bed9-05cc2ec344a1}, !- Handle
  {70ef6f27-1472-4c8c-a4e0-85feeffe0b7f}, !- Name
  {a7ad4d4d-78e1-4392-98ee-75120a24cb6b}, !- Source Object
  3,                                      !- Outlet Port
  {cc5601bd-a797-4c13-9eb5-362b71d57100}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {730ac6c3-4eb7-4399-897b-eb4a450bad68}, !- Handle
  {1923ed83-ce68-431b-aeb5-16a564ef4abd}, !- Name
  {4219dd84-08df-41a9-ad1a-5f60f787921e}, !- Source Object
  3,                                      !- Outlet Port
  {03084d4d-80b5-477a-ac2e-7c45476664a7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9aae9f0f-500e-47e8-a94a-689fea9ab30f}, !- Handle
  {dab49b07-fed5-48d6-9d48-aa007836297d}, !- Name
  {457a9b2b-e58f-4219-bfcc-6795e6aefbfb}, !- Source Object
  3,                                      !- Outlet Port
  {03084d4d-80b5-477a-ac2e-7c45476664a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {53a0e845-8c2f-46f4-a612-ac4f8cadc628}, !- Handle
  {366da4f3-bba2-4eeb-b5a5-254d894fa353}, !- Name
  {03084d4d-80b5-477a-ac2e-7c45476664a7}, !- Source Object
  15,                                     !- Outlet Port
  {987b7a0f-5853-4c97-807b-9249dcfdc781}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ed690f7b-3749-453b-9c04-44f9f70a64dd}, !- Handle
  M N2 Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {eb8a5f3e-815f-4b1d-aae8-f33df6680a68}, !- Supply Air Inlet Node
  {a59bc2e9-886c-4110-8075-a7816ed9562c}, !- Supply Air Outlet Node
  {eb6c2539-49d1-40ec-a1a3-2cafb08fd695}, !- Exhaust Air Inlet Node
  {3e1d193d-5924-4362-b272-dbc6f6c00297}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {47ecc6fe-316f-49bf-a18d-2b4ff598c80d}, !- Handle
  Node 82,                                !- Name
  {a59bc2e9-886c-4110-8075-a7816ed9562c}, !- Inlet Port
  {564d1c35-4337-4e41-985e-16fbbb9cd8b9}; !- Outlet Port

OS:Connection,
  {eb8a5f3e-815f-4b1d-aae8-f33df6680a68}, !- Handle
  {6edcaaae-29a3-40bb-b9bc-9a809cbaee95}, !- Name
  {b94625a7-987d-4d1c-aede-71ac5a477bca}, !- Source Object
  3,                                      !- Outlet Port
  {ed690f7b-3749-453b-9c04-44f9f70a64dd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a59bc2e9-886c-4110-8075-a7816ed9562c}, !- Handle
  {5ab2993d-7f32-4e65-96ec-726d5501b063}, !- Name
  {ed690f7b-3749-453b-9c04-44f9f70a64dd}, !- Source Object
  13,                                     !- Outlet Port
  {47ecc6fe-316f-49bf-a18d-2b4ff598c80d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb6c2539-49d1-40ec-a1a3-2cafb08fd695}, !- Handle
  {3824c18d-b0c2-47af-93c8-941f742b8462}, !- Name
  {90e9b5a3-6882-41f6-af30-ad946c2e692b}, !- Source Object
  3,                                      !- Outlet Port
  {ed690f7b-3749-453b-9c04-44f9f70a64dd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {564d1c35-4337-4e41-985e-16fbbb9cd8b9}, !- Handle
  {2c55195e-7855-4e3f-8bec-cf44f95e078b}, !- Name
  {47ecc6fe-316f-49bf-a18d-2b4ff598c80d}, !- Source Object
  3,                                      !- Outlet Port
  {d78f6d8a-dc6c-45e9-b61c-faa7793db88e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3e1d193d-5924-4362-b272-dbc6f6c00297}, !- Handle
  {1143d061-379c-4217-9ba5-5d433fd2e58f}, !- Name
  {ed690f7b-3749-453b-9c04-44f9f70a64dd}, !- Source Object
  15,                                     !- Outlet Port
  {70ad43c8-e403-4878-a92c-b783737b512c}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ca55da6d-2b40-45ac-a3d7-eda7f0396482}, !- Handle
  M NE Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {efe91ef9-6e56-444f-8ab7-6829df919251}, !- Supply Air Inlet Node
  {ed4f98b0-8999-4577-81c3-724566da65e8}, !- Supply Air Outlet Node
  {9f06c010-fcad-49c1-b8c0-1ee1f5b7a3ae}, !- Exhaust Air Inlet Node
  {6f79fa72-be8a-4ed9-baeb-16ac475f9306}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {d5a42feb-e900-4858-8a74-da9917811a6a}, !- Handle
  Node 80,                                !- Name
  {ed4f98b0-8999-4577-81c3-724566da65e8}, !- Inlet Port
  {9ea6e8ff-936b-4686-9e4e-e32b0548efb6}; !- Outlet Port

OS:Connection,
  {ed4f98b0-8999-4577-81c3-724566da65e8}, !- Handle
  {d67b23fb-e081-4747-a540-48d7d241a452}, !- Name
  {ca55da6d-2b40-45ac-a3d7-eda7f0396482}, !- Source Object
  13,                                     !- Outlet Port
  {d5a42feb-e900-4858-8a74-da9917811a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea6e8ff-936b-4686-9e4e-e32b0548efb6}, !- Handle
  {8314f386-3396-4b64-a897-d4c78dd29a6c}, !- Name
  {d5a42feb-e900-4858-8a74-da9917811a6a}, !- Source Object
  3,                                      !- Outlet Port
  {7505c0c9-1be4-4ec5-af0b-39c91be2005b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9f06c010-fcad-49c1-b8c0-1ee1f5b7a3ae}, !- Handle
  {bb0e831d-6e43-4537-b511-a9afca054bfd}, !- Name
  {002dff6a-6843-4fb2-9de4-b583d2b48ae7}, !- Source Object
  3,                                      !- Outlet Port
  {ca55da6d-2b40-45ac-a3d7-eda7f0396482}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {efe91ef9-6e56-444f-8ab7-6829df919251}, !- Handle
  {c6b80d19-0719-4db4-b2d3-88543068039b}, !- Name
  {0de6f098-c2bf-445c-990e-99266ec06c9a}, !- Source Object
  3,                                      !- Outlet Port
  {ca55da6d-2b40-45ac-a3d7-eda7f0396482}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6f79fa72-be8a-4ed9-baeb-16ac475f9306}, !- Handle
  {7d89ae06-439f-47e0-b3bf-5116d5b0b3af}, !- Name
  {ca55da6d-2b40-45ac-a3d7-eda7f0396482}, !- Source Object
  15,                                     !- Outlet Port
  {b26e52ff-ce47-4e16-b110-508248c6a30f}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ca7672a3-dbc7-440e-a3a7-1cfb54e3f250}, !- Handle
  M NW Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {69a90775-36fd-459e-a5fb-47de54b15170}, !- Supply Air Inlet Node
  {1d90aa55-735c-463a-97aa-c496ab04f4ea}, !- Supply Air Outlet Node
  {0afc9866-ab5b-4abc-bfd0-2c1228369bf3}, !- Exhaust Air Inlet Node
  {d14f5443-9e26-42c8-a95e-d655f3d9c216}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {0cd82398-e26b-4495-a1f9-e2db4ecaa606}, !- Handle
  Node 78,                                !- Name
  {1d90aa55-735c-463a-97aa-c496ab04f4ea}, !- Inlet Port
  {24e2b5b0-0dcf-4704-afc5-caf381e578cd}; !- Outlet Port

OS:Connection,
  {69a90775-36fd-459e-a5fb-47de54b15170}, !- Handle
  {bc88b5a0-aaff-4423-9a3e-ecfef306c325}, !- Name
  {037e9d29-3b36-46e1-b80a-43f1a04f03e0}, !- Source Object
  3,                                      !- Outlet Port
  {ca7672a3-dbc7-440e-a3a7-1cfb54e3f250}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1d90aa55-735c-463a-97aa-c496ab04f4ea}, !- Handle
  {8cf0312f-306c-4db0-96dd-613ce7aa3403}, !- Name
  {ca7672a3-dbc7-440e-a3a7-1cfb54e3f250}, !- Source Object
  13,                                     !- Outlet Port
  {0cd82398-e26b-4495-a1f9-e2db4ecaa606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afc9866-ab5b-4abc-bfd0-2c1228369bf3}, !- Handle
  {46ec461f-ccfc-4fd6-89fb-e82888d88b06}, !- Name
  {fdaa060d-f0bf-4408-9022-39c5a2063376}, !- Source Object
  3,                                      !- Outlet Port
  {ca7672a3-dbc7-440e-a3a7-1cfb54e3f250}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {24e2b5b0-0dcf-4704-afc5-caf381e578cd}, !- Handle
  {b421950b-6a1c-471b-b6b0-409ee84e275a}, !- Name
  {0cd82398-e26b-4495-a1f9-e2db4ecaa606}, !- Source Object
  3,                                      !- Outlet Port
  {f40d1d5e-b22c-4d16-bffd-8970dcde5a62}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d14f5443-9e26-42c8-a95e-d655f3d9c216}, !- Handle
  {97e80f17-4c32-4f61-85ae-b4781f06315a}, !- Name
  {ca7672a3-dbc7-440e-a3a7-1cfb54e3f250}, !- Source Object
  15,                                     !- Outlet Port
  {4f97af60-69fb-463a-93f8-457c1bd758b8}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d3442c03-cdfd-42bb-9824-4507dc81cb6d}, !- Handle
  M S1 Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dae8f933-4add-457e-a8f6-20ce36d90540}, !- Supply Air Inlet Node
  {93b03c5e-65d2-4179-9bc1-88121a13a92a}, !- Supply Air Outlet Node
  {ec8146ad-0966-4dfc-ba93-2f55bf3ee4a5}, !- Exhaust Air Inlet Node
  {4040c52b-e27f-4c25-bf08-202509d2de9a}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {cd5552bf-7007-40f5-953c-c58439411ec7}, !- Handle
  Node 76,                                !- Name
  {93b03c5e-65d2-4179-9bc1-88121a13a92a}, !- Inlet Port
  {5d5ced3d-57cd-4868-8778-228ade2ff1b9}; !- Outlet Port

OS:Connection,
  {93b03c5e-65d2-4179-9bc1-88121a13a92a}, !- Handle
  {6bfeb16a-4e5e-4aa3-bc2c-ef2f3abaff0a}, !- Name
  {d3442c03-cdfd-42bb-9824-4507dc81cb6d}, !- Source Object
  13,                                     !- Outlet Port
  {cd5552bf-7007-40f5-953c-c58439411ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d5ced3d-57cd-4868-8778-228ade2ff1b9}, !- Handle
  {ab4e6b72-4087-41a3-990c-ffd9acf369a1}, !- Name
  {cd5552bf-7007-40f5-953c-c58439411ec7}, !- Source Object
  3,                                      !- Outlet Port
  {9c0360c2-441a-4860-94ef-86869eae6bff}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ec8146ad-0966-4dfc-ba93-2f55bf3ee4a5}, !- Handle
  {f18038be-f82e-404f-9ecf-9f4c03e91ace}, !- Name
  {41a9301e-756a-4f42-8c05-64a98fadfc8d}, !- Source Object
  3,                                      !- Outlet Port
  {d3442c03-cdfd-42bb-9824-4507dc81cb6d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dae8f933-4add-457e-a8f6-20ce36d90540}, !- Handle
  {3757ac9e-4e0b-4b93-8263-b00ec2a5cb60}, !- Name
  {d46ee6f1-1497-45f8-91ca-cb2714b582fc}, !- Source Object
  3,                                      !- Outlet Port
  {d3442c03-cdfd-42bb-9824-4507dc81cb6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4040c52b-e27f-4c25-bf08-202509d2de9a}, !- Handle
  {965031b6-0c13-45fd-8a2c-ea7738e9c75b}, !- Name
  {d3442c03-cdfd-42bb-9824-4507dc81cb6d}, !- Source Object
  15,                                     !- Outlet Port
  {554ad593-a5e0-4dd7-83ee-ef676c697d95}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {80307fb1-1a51-460c-a179-4f24afff7d40}, !- Handle
  M S2 Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {799d67bc-e6ae-4249-a9a8-558e9f61f43f}, !- Supply Air Inlet Node
  {8b776e6c-d933-461f-8838-30f121aabcf0}, !- Supply Air Outlet Node
  {0174d461-86a2-4887-a0bb-d5d7cebdc744}, !- Exhaust Air Inlet Node
  {ac9bf5df-56ea-4c51-a61a-611571f1a5c0}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {7f84ac26-f785-487c-bb52-e2e528b2658e}, !- Handle
  Node 74,                                !- Name
  {8b776e6c-d933-461f-8838-30f121aabcf0}, !- Inlet Port
  {3ade52a2-ef9a-414a-bdbf-25904492f6ff}; !- Outlet Port

OS:Connection,
  {8b776e6c-d933-461f-8838-30f121aabcf0}, !- Handle
  {5b22c13a-862f-4f0c-9ad1-8c297a9fa009}, !- Name
  {80307fb1-1a51-460c-a179-4f24afff7d40}, !- Source Object
  13,                                     !- Outlet Port
  {7f84ac26-f785-487c-bb52-e2e528b2658e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ade52a2-ef9a-414a-bdbf-25904492f6ff}, !- Handle
  {4585e4ac-481d-480f-b4b1-7f93d9283759}, !- Name
  {7f84ac26-f785-487c-bb52-e2e528b2658e}, !- Source Object
  3,                                      !- Outlet Port
  {614951fd-d8b2-4b67-9c87-fb22d4e95121}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0174d461-86a2-4887-a0bb-d5d7cebdc744}, !- Handle
  {da772e21-0960-456f-ab68-6af5c651c5d0}, !- Name
  {ba5f1190-9ae1-4130-a9e4-cbe1e4df303f}, !- Source Object
  3,                                      !- Outlet Port
  {80307fb1-1a51-460c-a179-4f24afff7d40}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {799d67bc-e6ae-4249-a9a8-558e9f61f43f}, !- Handle
  {23c4ab74-3ed8-4312-971d-9d9418d266a0}, !- Name
  {fc1c3253-4020-47f2-8526-74c67e7db0e9}, !- Source Object
  3,                                      !- Outlet Port
  {80307fb1-1a51-460c-a179-4f24afff7d40}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ac9bf5df-56ea-4c51-a61a-611571f1a5c0}, !- Handle
  {a44edb99-bbd2-48c6-8981-ddce3dd9a7d7}, !- Name
  {80307fb1-1a51-460c-a179-4f24afff7d40}, !- Source Object
  15,                                     !- Outlet Port
  {acdba2b7-aa88-4188-a08f-d0bfcf81a694}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {912552bb-46b0-4be2-a9b5-827e44d2defd}, !- Handle
  M SE Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {005ea3b2-64fb-4dba-bb47-764a80b94bae}, !- Supply Air Inlet Node
  {1e38ba83-0017-441d-8b52-870aa2addddf}, !- Supply Air Outlet Node
  {c9959a32-09ed-4e35-855c-77237eea05f2}, !- Exhaust Air Inlet Node
  {3599b972-0bc5-4a12-a59f-7fae84361749}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {56549e63-47c6-417e-b67e-162bf38c15dc}, !- Handle
  Node 72,                                !- Name
  {1e38ba83-0017-441d-8b52-870aa2addddf}, !- Inlet Port
  {dc045ece-c087-4db3-8ad4-c78cc2d4e923}; !- Outlet Port

OS:Connection,
  {1e38ba83-0017-441d-8b52-870aa2addddf}, !- Handle
  {c8d15c73-de03-4c31-8779-8cab88db5b19}, !- Name
  {912552bb-46b0-4be2-a9b5-827e44d2defd}, !- Source Object
  13,                                     !- Outlet Port
  {56549e63-47c6-417e-b67e-162bf38c15dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc045ece-c087-4db3-8ad4-c78cc2d4e923}, !- Handle
  {fb47bd97-0171-44b9-b27c-f259d21d1626}, !- Name
  {56549e63-47c6-417e-b67e-162bf38c15dc}, !- Source Object
  3,                                      !- Outlet Port
  {044a9e19-6ba9-427f-8484-809587e8d497}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c9959a32-09ed-4e35-855c-77237eea05f2}, !- Handle
  {4c247699-2a0f-46e3-b5cb-41449e05ecc2}, !- Name
  {07a0e0d2-e8df-4fbb-b994-dfcdeddc5d61}, !- Source Object
  3,                                      !- Outlet Port
  {912552bb-46b0-4be2-a9b5-827e44d2defd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {005ea3b2-64fb-4dba-bb47-764a80b94bae}, !- Handle
  {7754a198-bd97-4f30-bd4f-c206f8f9d7f2}, !- Name
  {ba735cec-c47d-420d-8959-581ad32ba29b}, !- Source Object
  3,                                      !- Outlet Port
  {912552bb-46b0-4be2-a9b5-827e44d2defd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3599b972-0bc5-4a12-a59f-7fae84361749}, !- Handle
  {f5a3f108-1b07-4294-b44c-4c8a2fa28b29}, !- Name
  {912552bb-46b0-4be2-a9b5-827e44d2defd}, !- Source Object
  15,                                     !- Outlet Port
  {7e171aaf-7dbb-4505-8154-a1172e6e30c8}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {adb999ab-7059-43be-b92a-7a8b336d40d0}, !- Handle
  M SW Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b5f3317f-19a6-4e50-b6f5-01055074ab4e}, !- Supply Air Inlet Node
  {7df36872-da42-4dd5-999b-a97d5cd08cd1}, !- Supply Air Outlet Node
  {a00f9225-0544-40c3-8379-f166383163f2}, !- Exhaust Air Inlet Node
  {c8071b45-6115-43c2-8b41-3a9dc8cb2628}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {7d6cd267-aaf8-4235-bd54-6c9a3dfe1a66}, !- Handle
  Node 70,                                !- Name
  {7df36872-da42-4dd5-999b-a97d5cd08cd1}, !- Inlet Port
  {83d1a1f2-d51d-4ebc-8627-3e2ebff74aea}; !- Outlet Port

OS:Connection,
  {7df36872-da42-4dd5-999b-a97d5cd08cd1}, !- Handle
  {02d729bd-e5f0-4dbe-9951-211b68b4007f}, !- Name
  {adb999ab-7059-43be-b92a-7a8b336d40d0}, !- Source Object
  13,                                     !- Outlet Port
  {7d6cd267-aaf8-4235-bd54-6c9a3dfe1a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d1a1f2-d51d-4ebc-8627-3e2ebff74aea}, !- Handle
  {134e54ca-2dcf-46bc-abc2-1285d36dea3f}, !- Name
  {7d6cd267-aaf8-4235-bd54-6c9a3dfe1a66}, !- Source Object
  3,                                      !- Outlet Port
  {63e3812b-1b9f-408e-b657-84e2e7bd1557}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a00f9225-0544-40c3-8379-f166383163f2}, !- Handle
  {1295962b-8189-42cc-a969-4120c063f71c}, !- Name
  {1b814c87-6b6f-455f-90c8-c6358678fa39}, !- Source Object
  3,                                      !- Outlet Port
  {adb999ab-7059-43be-b92a-7a8b336d40d0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b5f3317f-19a6-4e50-b6f5-01055074ab4e}, !- Handle
  {b4d065bb-9e93-4771-ae09-804a3dfa69b6}, !- Name
  {8c29d7a9-bdef-4a2f-81a8-bcaf6bc26bae}, !- Source Object
  3,                                      !- Outlet Port
  {adb999ab-7059-43be-b92a-7a8b336d40d0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c8071b45-6115-43c2-8b41-3a9dc8cb2628}, !- Handle
  {d5961dc7-3661-4ae1-8903-87b923bec054}, !- Name
  {adb999ab-7059-43be-b92a-7a8b336d40d0}, !- Source Object
  15,                                     !- Outlet Port
  {7fdb3e9f-1f3a-40fb-afc5-9aef56c9d50c}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {12035dbd-e1e4-43c3-b9fb-15b4f3ce4655}, !- Handle
  Office Air-to-Air Plate HX,             !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3a0986b0-026f-4609-9f87-0fa01a280268}, !- Supply Air Inlet Node
  {8b8747d4-10f7-4782-8f8f-aa3e004b1446}, !- Supply Air Outlet Node
  {20d2d2d2-2b82-4b2f-b922-356dedc60163}, !- Exhaust Air Inlet Node
  {14525ebc-1971-4b61-ae29-8dbd9126b5c7}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {885c9897-c8bf-4ed2-aeb3-b0a46ef2fa14}, !- Handle
  Node 68,                                !- Name
  {8b8747d4-10f7-4782-8f8f-aa3e004b1446}, !- Inlet Port
  {0aa2ccfd-eb21-42a3-bd97-8281168b6aca}; !- Outlet Port

OS:Connection,
  {3a0986b0-026f-4609-9f87-0fa01a280268}, !- Handle
  {2b453258-124c-44e7-9911-e757fc27eb93}, !- Name
  {e365e4e1-6ec9-4c9d-bc23-65df530d57cc}, !- Source Object
  3,                                      !- Outlet Port
  {12035dbd-e1e4-43c3-b9fb-15b4f3ce4655}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8b8747d4-10f7-4782-8f8f-aa3e004b1446}, !- Handle
  {70caab60-35d3-4b55-9477-335570ed19d9}, !- Name
  {12035dbd-e1e4-43c3-b9fb-15b4f3ce4655}, !- Source Object
  13,                                     !- Outlet Port
  {885c9897-c8bf-4ed2-aeb3-b0a46ef2fa14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d2d2d2-2b82-4b2f-b922-356dedc60163}, !- Handle
  {b135c3ba-9299-4403-ae60-4ec718aad37f}, !- Name
  {cfe7f7db-4c30-4b07-b51c-639953ede2eb}, !- Source Object
  3,                                      !- Outlet Port
  {12035dbd-e1e4-43c3-b9fb-15b4f3ce4655}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0aa2ccfd-eb21-42a3-bd97-8281168b6aca}, !- Handle
  {3f632744-3119-4f5a-877e-e95a369a2598}, !- Name
  {885c9897-c8bf-4ed2-aeb3-b0a46ef2fa14}, !- Source Object
  3,                                      !- Outlet Port
  {e93e6740-9be4-47fe-8e51-b1c984527794}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {14525ebc-1971-4b61-ae29-8dbd9126b5c7}, !- Handle
  {f36c7f7f-d151-4f25-9744-8d0fd9ba6229}, !- Name
  {12035dbd-e1e4-43c3-b9fb-15b4f3ce4655}, !- Source Object
  15,                                     !- Outlet Port
  {707a1464-9ea0-4551-bc39-e1e6a941a5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8b53c515-9749-4ebb-ba2d-862817f499b1}, !- Handle
  T N1 Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fde9e913-efa5-485b-89cc-fe447750b63a}, !- Supply Air Inlet Node
  {a7d5551a-813b-4aa4-babd-93dcb41853f2}, !- Supply Air Outlet Node
  {4be3928a-12a0-4a36-9de6-0923e59ecc5a}, !- Exhaust Air Inlet Node
  {30b74852-166a-4a37-8d15-935d0c4f63d4}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {59dbfeb7-194d-4f29-b0cf-dd8b43d26c37}, !- Handle
  Node 66,                                !- Name
  {a7d5551a-813b-4aa4-babd-93dcb41853f2}, !- Inlet Port
  {9c3c22ca-cdf6-4b27-97a4-5b0a413d9633}; !- Outlet Port

OS:Connection,
  {fde9e913-efa5-485b-89cc-fe447750b63a}, !- Handle
  {ae97a626-6e2c-4e71-8154-80db3581f5d2}, !- Name
  {63e44334-faa7-4208-af99-3b9e4918ce5f}, !- Source Object
  3,                                      !- Outlet Port
  {8b53c515-9749-4ebb-ba2d-862817f499b1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a7d5551a-813b-4aa4-babd-93dcb41853f2}, !- Handle
  {18ae40fc-3609-4c65-b35f-402b52c74276}, !- Name
  {8b53c515-9749-4ebb-ba2d-862817f499b1}, !- Source Object
  13,                                     !- Outlet Port
  {59dbfeb7-194d-4f29-b0cf-dd8b43d26c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be3928a-12a0-4a36-9de6-0923e59ecc5a}, !- Handle
  {87981709-4cc8-4918-90d9-c6de3f5fa5e8}, !- Name
  {a9d375d4-b7ab-4baf-b496-0beddd662647}, !- Source Object
  3,                                      !- Outlet Port
  {8b53c515-9749-4ebb-ba2d-862817f499b1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9c3c22ca-cdf6-4b27-97a4-5b0a413d9633}, !- Handle
  {954b8f0c-1962-4302-b678-2536b044d138}, !- Name
  {59dbfeb7-194d-4f29-b0cf-dd8b43d26c37}, !- Source Object
  3,                                      !- Outlet Port
  {a29bf16a-4eff-40ec-913d-6a0a714ea0a8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {30b74852-166a-4a37-8d15-935d0c4f63d4}, !- Handle
  {49b50e09-8080-424e-b7dd-7dc00503a109}, !- Name
  {8b53c515-9749-4ebb-ba2d-862817f499b1}, !- Source Object
  15,                                     !- Outlet Port
  {376ed92a-092b-4930-8f9b-a2fa81236c21}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {57c6d39e-c90e-409a-b2be-74fb7cdfb7ed}, !- Handle
  T N2 Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {73bb1efe-b820-47dd-88a8-5b9c25e52fa2}, !- Supply Air Inlet Node
  {c4d1867b-fe30-4e39-a897-66ff1146546f}, !- Supply Air Outlet Node
  {b46ab190-3f7d-47f1-bd80-16fcb631eb5c}, !- Exhaust Air Inlet Node
  {0d34f134-9f28-489a-8cd7-131f6e3f8ac0}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {8aa240b9-1aab-4a09-be2b-6599d6f63351}, !- Handle
  Node 64,                                !- Name
  {c4d1867b-fe30-4e39-a897-66ff1146546f}, !- Inlet Port
  {ce828ffd-6a02-4d06-8631-10aec75c0de3}; !- Outlet Port

OS:Connection,
  {73bb1efe-b820-47dd-88a8-5b9c25e52fa2}, !- Handle
  {196fa755-bc76-4ffc-a057-c02e5fba7d3e}, !- Name
  {87c4ca4a-792a-44fb-bd01-b2c08bc2079f}, !- Source Object
  3,                                      !- Outlet Port
  {57c6d39e-c90e-409a-b2be-74fb7cdfb7ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c4d1867b-fe30-4e39-a897-66ff1146546f}, !- Handle
  {50b84a0d-40c8-4607-a650-e19985bc33e6}, !- Name
  {57c6d39e-c90e-409a-b2be-74fb7cdfb7ed}, !- Source Object
  13,                                     !- Outlet Port
  {8aa240b9-1aab-4a09-be2b-6599d6f63351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b46ab190-3f7d-47f1-bd80-16fcb631eb5c}, !- Handle
  {819ad3f4-4200-47bf-8fa2-cad39b5b20f1}, !- Name
  {cff594b0-0ac8-45da-8bdc-2dc2d3c99fba}, !- Source Object
  3,                                      !- Outlet Port
  {57c6d39e-c90e-409a-b2be-74fb7cdfb7ed}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ce828ffd-6a02-4d06-8631-10aec75c0de3}, !- Handle
  {b04a3bcb-9ce1-45dc-b661-d61eb10e4602}, !- Name
  {8aa240b9-1aab-4a09-be2b-6599d6f63351}, !- Source Object
  3,                                      !- Outlet Port
  {f3d05ea5-7002-4ce4-9ca6-db0cacac9e51}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0d34f134-9f28-489a-8cd7-131f6e3f8ac0}, !- Handle
  {eb6f6ef7-3d3e-4302-9def-864c0d4e8132}, !- Name
  {57c6d39e-c90e-409a-b2be-74fb7cdfb7ed}, !- Source Object
  15,                                     !- Outlet Port
  {8c277525-642d-4ea2-8c3e-4fa2fb6aa343}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f83c702f-d2f4-4e02-8caa-3cd611f51ed4}, !- Handle
  T NE Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6f2a763a-6af6-4cd5-ac9f-bba2138a932f}, !- Supply Air Inlet Node
  {69ab8bab-b83f-4ba3-af23-fec9a623d970}, !- Supply Air Outlet Node
  {5009a678-a453-453e-9a6a-ee5b06a09981}, !- Exhaust Air Inlet Node
  {60e632ba-182e-4190-974d-923586937d69}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {153390d1-950b-48ef-bee7-0c8891f18e10}, !- Handle
  Node 62,                                !- Name
  {69ab8bab-b83f-4ba3-af23-fec9a623d970}, !- Inlet Port
  {fcf68883-42be-4a43-aacc-7e075ab0ac2f}; !- Outlet Port

OS:Connection,
  {69ab8bab-b83f-4ba3-af23-fec9a623d970}, !- Handle
  {29bfe5be-e878-4c9d-9a4d-70ce94aabe64}, !- Name
  {f83c702f-d2f4-4e02-8caa-3cd611f51ed4}, !- Source Object
  13,                                     !- Outlet Port
  {153390d1-950b-48ef-bee7-0c8891f18e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf68883-42be-4a43-aacc-7e075ab0ac2f}, !- Handle
  {5deb7abe-ccdb-4c83-b7f9-54b1f864bf77}, !- Name
  {153390d1-950b-48ef-bee7-0c8891f18e10}, !- Source Object
  3,                                      !- Outlet Port
  {09ab2aa3-d994-404f-a223-0491fca76944}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5009a678-a453-453e-9a6a-ee5b06a09981}, !- Handle
  {100f9f1f-91f2-4084-a572-878389d7e234}, !- Name
  {1493aafc-5aec-4265-97e9-f525803dfbd8}, !- Source Object
  3,                                      !- Outlet Port
  {f83c702f-d2f4-4e02-8caa-3cd611f51ed4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6f2a763a-6af6-4cd5-ac9f-bba2138a932f}, !- Handle
  {5e6bb1d0-feca-4031-ad79-c8a6cab749ee}, !- Name
  {3a975d7f-b502-43c5-afaf-04d321ea6f00}, !- Source Object
  3,                                      !- Outlet Port
  {f83c702f-d2f4-4e02-8caa-3cd611f51ed4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {60e632ba-182e-4190-974d-923586937d69}, !- Handle
  {c96248e5-5eef-49a7-96de-8c4d2c6e10ba}, !- Name
  {f83c702f-d2f4-4e02-8caa-3cd611f51ed4}, !- Source Object
  15,                                     !- Outlet Port
  {ddd36e86-419b-4f50-b902-036690659ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {610371ff-aef8-460e-b398-b59dda16b7e7}, !- Handle
  T NW Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {20b936e3-89cb-4fcd-91c9-99e8937134c4}, !- Supply Air Inlet Node
  {0f369b15-3f10-4015-82b7-e278910fad27}, !- Supply Air Outlet Node
  {58d8c837-67f3-4bd0-aebc-91f81efff94b}, !- Exhaust Air Inlet Node
  {5116a01a-0ac2-4fd6-87a3-68cdc916255b}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {20c3b4a1-c737-4af4-92be-fb5451f01215}, !- Handle
  Node 60,                                !- Name
  {0f369b15-3f10-4015-82b7-e278910fad27}, !- Inlet Port
  {2716ad6b-9856-4328-8503-c8c1a8afc615}; !- Outlet Port

OS:Connection,
  {20b936e3-89cb-4fcd-91c9-99e8937134c4}, !- Handle
  {1fbfe9e0-2b2f-47ff-ac01-fc1b26c1916d}, !- Name
  {bd4733a1-95bc-4c8e-8c44-3559b04f9666}, !- Source Object
  3,                                      !- Outlet Port
  {610371ff-aef8-460e-b398-b59dda16b7e7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0f369b15-3f10-4015-82b7-e278910fad27}, !- Handle
  {d5b86997-ee84-4879-a92e-c3f7a136631b}, !- Name
  {610371ff-aef8-460e-b398-b59dda16b7e7}, !- Source Object
  13,                                     !- Outlet Port
  {20c3b4a1-c737-4af4-92be-fb5451f01215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d8c837-67f3-4bd0-aebc-91f81efff94b}, !- Handle
  {69bdeffd-124d-4ce4-8e0b-687c0a3c8ed3}, !- Name
  {d95ba517-08b0-4a3b-90f0-41021b69cee7}, !- Source Object
  3,                                      !- Outlet Port
  {610371ff-aef8-460e-b398-b59dda16b7e7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2716ad6b-9856-4328-8503-c8c1a8afc615}, !- Handle
  {4af6fdf1-4d63-440b-b3c8-a6698239a526}, !- Name
  {20c3b4a1-c737-4af4-92be-fb5451f01215}, !- Source Object
  3,                                      !- Outlet Port
  {63751395-94b5-418a-85bd-576fa0485781}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5116a01a-0ac2-4fd6-87a3-68cdc916255b}, !- Handle
  {79dceff6-1d36-456f-b64e-e4f88a8cf7aa}, !- Name
  {610371ff-aef8-460e-b398-b59dda16b7e7}, !- Source Object
  15,                                     !- Outlet Port
  {bd07630c-d367-464c-8eac-9fa30757a57c}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9776018a-9580-4c54-952e-077c61240429}, !- Handle
  T S1 Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1866a58c-f18a-46c4-9450-3a2cfc918aa1}, !- Supply Air Inlet Node
  {28b09b44-5fc5-434f-a538-b86303c0015c}, !- Supply Air Outlet Node
  {5e3f33d1-7275-49e1-9871-a88aea103804}, !- Exhaust Air Inlet Node
  {7b035d9b-e2ce-4316-b87a-fb6a2afd36fb}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {a80ba871-bed6-4fb0-88cb-2cd6f23a5a07}, !- Handle
  Node 58,                                !- Name
  {28b09b44-5fc5-434f-a538-b86303c0015c}, !- Inlet Port
  {d87c8f20-c7c9-4c02-a41e-a3bfdc1bc9b5}; !- Outlet Port

OS:Connection,
  {28b09b44-5fc5-434f-a538-b86303c0015c}, !- Handle
  {16980170-0e0f-49e1-a861-515f5edda4cc}, !- Name
  {9776018a-9580-4c54-952e-077c61240429}, !- Source Object
  13,                                     !- Outlet Port
  {a80ba871-bed6-4fb0-88cb-2cd6f23a5a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87c8f20-c7c9-4c02-a41e-a3bfdc1bc9b5}, !- Handle
  {d9eb729d-17b9-409c-81c7-b34348fd55a1}, !- Name
  {a80ba871-bed6-4fb0-88cb-2cd6f23a5a07}, !- Source Object
  3,                                      !- Outlet Port
  {8fc12633-6bb1-4bf6-993c-155703e5baac}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5e3f33d1-7275-49e1-9871-a88aea103804}, !- Handle
  {5260096b-5286-4bf5-8b53-70dd78b3921c}, !- Name
  {a40fc6cb-ee71-4020-a39d-7f1828c42d60}, !- Source Object
  3,                                      !- Outlet Port
  {9776018a-9580-4c54-952e-077c61240429}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1866a58c-f18a-46c4-9450-3a2cfc918aa1}, !- Handle
  {4285cc63-371b-4519-9ad6-55a6ed328e5c}, !- Name
  {e6911fc3-2564-4b3b-95c5-db9f51755b89}, !- Source Object
  3,                                      !- Outlet Port
  {9776018a-9580-4c54-952e-077c61240429}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7b035d9b-e2ce-4316-b87a-fb6a2afd36fb}, !- Handle
  {65f85bc9-bf2d-4be8-9ed0-c3b9b4c549b1}, !- Name
  {9776018a-9580-4c54-952e-077c61240429}, !- Source Object
  15,                                     !- Outlet Port
  {6a7a1aa7-2c3a-4e72-b456-ce80f777c0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {373ccf81-4905-4b76-9a1d-49d0e07188df}, !- Handle
  T S2 Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3d3f8716-4eb7-462a-adb2-dff21c66be67}, !- Supply Air Inlet Node
  {f115d33e-0e7a-42d7-9779-aeecf023eb31}, !- Supply Air Outlet Node
  {c4fa14c4-c208-42f4-8a0d-230f697962dd}, !- Exhaust Air Inlet Node
  {8ab9b409-5953-4fc6-8246-04fabfdb6c3b}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {7c9c9c33-74e3-4965-8553-705292daee5a}, !- Handle
  Node 56,                                !- Name
  {f115d33e-0e7a-42d7-9779-aeecf023eb31}, !- Inlet Port
  {b697f5f1-5a25-4985-bf31-9b5014b6c919}; !- Outlet Port

OS:Connection,
  {3d3f8716-4eb7-462a-adb2-dff21c66be67}, !- Handle
  {a1f1fcc0-0c74-4693-bd72-9eb04f5a5be8}, !- Name
  {e74a7809-58a2-4043-8040-e7d29f7f1670}, !- Source Object
  3,                                      !- Outlet Port
  {373ccf81-4905-4b76-9a1d-49d0e07188df}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f115d33e-0e7a-42d7-9779-aeecf023eb31}, !- Handle
  {a63ad25d-bb92-4ddf-b7a2-f07a57de2522}, !- Name
  {373ccf81-4905-4b76-9a1d-49d0e07188df}, !- Source Object
  13,                                     !- Outlet Port
  {7c9c9c33-74e3-4965-8553-705292daee5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4fa14c4-c208-42f4-8a0d-230f697962dd}, !- Handle
  {aed41900-9501-41d0-bc65-711166e6a4f7}, !- Name
  {b4c14597-8726-470d-b0a7-9473b300f19c}, !- Source Object
  3,                                      !- Outlet Port
  {373ccf81-4905-4b76-9a1d-49d0e07188df}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b697f5f1-5a25-4985-bf31-9b5014b6c919}, !- Handle
  {35bea71b-b24c-4453-9a12-ecfeced40a05}, !- Name
  {7c9c9c33-74e3-4965-8553-705292daee5a}, !- Source Object
  3,                                      !- Outlet Port
  {5be67134-0877-4faf-8f39-11fce2a0af10}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8ab9b409-5953-4fc6-8246-04fabfdb6c3b}, !- Handle
  {e01bbca3-de7e-4011-9d03-6fae6f157ca0}, !- Name
  {373ccf81-4905-4b76-9a1d-49d0e07188df}, !- Source Object
  15,                                     !- Outlet Port
  {fab26ef5-228e-4ee5-a108-a558bf3214ad}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {997f5587-9019-4cbb-b175-04e9206f508e}, !- Handle
  T SE Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d2a1d3a3-bbb7-4ee2-ab8a-b0d89d317a03}, !- Supply Air Inlet Node
  {d93ff786-a4a1-4330-97a7-713c55b5566c}, !- Supply Air Outlet Node
  {4c5439fc-8991-4f0a-9918-154b6b9d8067}, !- Exhaust Air Inlet Node
  {c416b025-7638-46bb-b50d-b4e8deea3084}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {34e9d5ff-4268-430e-ac6c-906adb8c715a}, !- Handle
  Node 54,                                !- Name
  {d93ff786-a4a1-4330-97a7-713c55b5566c}, !- Inlet Port
  {7f0705fc-e132-4aad-bead-cf0b5f38d709}; !- Outlet Port

OS:Connection,
  {d2a1d3a3-bbb7-4ee2-ab8a-b0d89d317a03}, !- Handle
  {25465aee-c0a9-4df1-809e-d1d2730a6cc5}, !- Name
  {22c154ca-cfee-4132-83ab-e0d56a7ab6d3}, !- Source Object
  3,                                      !- Outlet Port
  {997f5587-9019-4cbb-b175-04e9206f508e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d93ff786-a4a1-4330-97a7-713c55b5566c}, !- Handle
  {5aa98e61-c351-4587-9d8a-fca5ac0cee2c}, !- Name
  {997f5587-9019-4cbb-b175-04e9206f508e}, !- Source Object
  13,                                     !- Outlet Port
  {34e9d5ff-4268-430e-ac6c-906adb8c715a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c5439fc-8991-4f0a-9918-154b6b9d8067}, !- Handle
  {d135185b-113b-498a-9518-2fcb332a76b7}, !- Name
  {a464e79c-58cf-4746-988c-c3677c881153}, !- Source Object
  3,                                      !- Outlet Port
  {997f5587-9019-4cbb-b175-04e9206f508e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7f0705fc-e132-4aad-bead-cf0b5f38d709}, !- Handle
  {a79c175d-62ef-4a71-971b-7ae045159407}, !- Name
  {34e9d5ff-4268-430e-ac6c-906adb8c715a}, !- Source Object
  3,                                      !- Outlet Port
  {92f23e0f-df3c-479a-bff1-a0ee1dfa9d3d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c416b025-7638-46bb-b50d-b4e8deea3084}, !- Handle
  {ab2cd524-e0b7-4cf8-90ba-6b19d03f5f40}, !- Name
  {997f5587-9019-4cbb-b175-04e9206f508e}, !- Source Object
  15,                                     !- Outlet Port
  {81681e33-ea44-489f-867c-e04a9a573cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0ed9b80c-0624-4da2-8b37-920266576221}, !- Handle
  T SW Air-to-Air Plate HX,               !- Name
  {3b48a714-79f7-497c-9fed-f143665b127b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.01,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.01,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6f09e3d6-0b02-4d31-aaf5-47e0b393a62f}, !- Supply Air Inlet Node
  {2124bd93-a696-43ae-9d5d-412f1fab1e8f}, !- Supply Air Outlet Node
  {e41bba4c-1348-494f-ac11-c5f20d9cba22}, !- Exhaust Air Inlet Node
  {2801da81-03e4-4be6-9207-4952a08ac168}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  -30,                                    !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {d8d43007-3d21-4a3d-9145-b745025e20a3}, !- Handle
  Node 52,                                !- Name
  {2124bd93-a696-43ae-9d5d-412f1fab1e8f}, !- Inlet Port
  {305efc0e-deeb-450c-b179-ddd2acd42c1a}; !- Outlet Port

OS:Connection,
  {6f09e3d6-0b02-4d31-aaf5-47e0b393a62f}, !- Handle
  {0330e871-cf4d-46d8-b7d9-9f6f4fe402e5}, !- Name
  {fd6fd389-1a2e-4901-bb0a-037682473314}, !- Source Object
  3,                                      !- Outlet Port
  {0ed9b80c-0624-4da2-8b37-920266576221}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2124bd93-a696-43ae-9d5d-412f1fab1e8f}, !- Handle
  {7f775156-ebc8-4116-a0b3-8695ec225ba2}, !- Name
  {0ed9b80c-0624-4da2-8b37-920266576221}, !- Source Object
  13,                                     !- Outlet Port
  {d8d43007-3d21-4a3d-9145-b745025e20a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41bba4c-1348-494f-ac11-c5f20d9cba22}, !- Handle
  {5f3c749f-fdd5-4a00-a21d-086a7c9e3a6d}, !- Name
  {f8d88135-659d-4bc6-9d21-f71a01f4519a}, !- Source Object
  3,                                      !- Outlet Port
  {0ed9b80c-0624-4da2-8b37-920266576221}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {305efc0e-deeb-450c-b179-ddd2acd42c1a}, !- Handle
  {92c1efef-1f1e-4638-b893-5c9567b7b597}, !- Name
  {d8d43007-3d21-4a3d-9145-b745025e20a3}, !- Source Object
  3,                                      !- Outlet Port
  {a76a543f-f19b-4f94-b5e5-e66379834040}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2801da81-03e4-4be6-9207-4952a08ac168}, !- Handle
  {18daae9b-1900-4476-b55b-ea8fe4ec17ee}, !- Name
  {0ed9b80c-0624-4da2-8b37-920266576221}, !- Source Object
  15,                                     !- Outlet Port
  {e1baf24c-77a7-4904-bc5f-d0bb70db7f47}, !- Target Object
  2;                                      !- Inlet Port

OS:StandardsInformation:Material,
  {ef06d4b9-503f-4273-a484-6f9639c022b2}, !- Handle
  {aa10756a-bfd3-4631-818b-3ca37f2df75d}; !- Material Name
