  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4de27634-dfd9-42d8-96f2-1a4d271440f5}, !- Handle
  Schedule Day 96,                        !- Name
  {92b9154f-a7ac-40f6-be60-484aa8131d4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {39078bbf-369e-42ba-8afe-11319d344949}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {ebe9d92d-69b9-4d1a-bb5e-7a9a51a16f07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {02daa2b7-1bf7-4b2b-9211-686e97a67aca}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {d3b031bd-6545-4bc1-ac4d-03ad2f436e55}, !- Inlet Port
  {6ae21242-ee18-49ee-a137-8b6a55fb9585}; !- Outlet Port

OS:Connection,
  {f7f2dba0-36b0-49f1-ac88-e8e526ed9a5f}, !- Handle
  {2d8fd8f3-52b9-44b3-8578-13545580998a}, !- Name
  {07132d68-022c-42ec-b359-77211369d573}, !- Source Object
  3,                                      !- Outlet Port
  {cb60222f-e0bd-4e2b-bad7-34cc45e0fe7c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d3b031bd-6545-4bc1-ac4d-03ad2f436e55}, !- Handle
  {430365fe-31d6-462d-8119-a089323b0bd3}, !- Name
  {cb60222f-e0bd-4e2b-bad7-34cc45e0fe7c}, !- Source Object
  32,                                     !- Outlet Port
  {02daa2b7-1bf7-4b2b-9211-686e97a67aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ae21242-ee18-49ee-a137-8b6a55fb9585}, !- Handle
  {cc830eec-d638-414f-a9d5-d7478877f882}, !- Name
  {02daa2b7-1bf7-4b2b-9211-686e97a67aca}, !- Source Object
  3,                                      !- Outlet Port
  {0a71e630-d4e9-4c1e-9a12-d0f8c447bb7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {25a4a898-d284-4a33-97dd-ee5a6f32454b}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c0bfe927-21d3-418b-ba44-a0a5d1c0da32}, !- Inlet Node Name
  {536159b7-29c8-41ab-9589-176cc8ba7a67}; !- Outlet Node Name

OS:Node,
  {b5f9a134-48be-476c-b163-43075b83c2cb}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {cae2886a-352f-4f8b-a9fa-a4e58eaeaad6}, !- Inlet Port
  {c0bfe927-21d3-418b-ba44-a0a5d1c0da32}; !- Outlet Port

OS:Connection,
  {cae2886a-352f-4f8b-a9fa-a4e58eaeaad6}, !- Handle
  {b1c9f15e-51e8-4b44-931b-7b167bd8f289}, !- Name
  {4464a208-d807-4471-a209-9e4985bf2041}, !- Source Object
  4,                                      !- Outlet Port
  {b5f9a134-48be-476c-b163-43075b83c2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e8181c5-b994-432a-8124-7689fbf1f5a0}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {536159b7-29c8-41ab-9589-176cc8ba7a67}, !- Inlet Port
  {66cab65e-41e1-43f9-a6d8-f1d9f425ac05}; !- Outlet Port

OS:Connection,
  {c0bfe927-21d3-418b-ba44-a0a5d1c0da32}, !- Handle
  {8d82cc0a-6baa-4a10-b959-1ab2d476e146}, !- Name
  {b5f9a134-48be-476c-b163-43075b83c2cb}, !- Source Object
  3,                                      !- Outlet Port
  {25a4a898-d284-4a33-97dd-ee5a6f32454b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {536159b7-29c8-41ab-9589-176cc8ba7a67}, !- Handle
  {9aef2a21-fd18-411a-b711-cd04902c070e}, !- Name
  {25a4a898-d284-4a33-97dd-ee5a6f32454b}, !- Source Object
  3,                                      !- Outlet Port
  {5e8181c5-b994-432a-8124-7689fbf1f5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66cab65e-41e1-43f9-a6d8-f1d9f425ac05}, !- Handle
  {d1aaa759-efd3-4a18-9efd-ef79a809c843}, !- Name
  {5e8181c5-b994-432a-8124-7689fbf1f5a0}, !- Source Object
  3,                                      !- Outlet Port
  {0a71e630-d4e9-4c1e-9a12-d0f8c447bb7f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {519a85c2-9149-4bc1-a0e1-78e709769e8a}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {8ab49bf3-238f-4bdb-8075-f3b512078918}, !- Inlet Node Name
  {98bda688-17a7-4a84-87af-779ad9523ad8}; !- Outlet Node Name

OS:Node,
  {29584871-ee18-4685-a160-b80ff0cfe884}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {98bda688-17a7-4a84-87af-779ad9523ad8}, !- Inlet Port
  {725670c9-c58c-432b-a819-48afd89ca002}; !- Outlet Port

OS:Connection,
  {8ab49bf3-238f-4bdb-8075-f3b512078918}, !- Handle
  {b4a9fd9e-48b2-4699-a42e-3b191f104363}, !- Name
  {2c5ee2c7-1595-4845-84a0-a0de0827d241}, !- Source Object
  3,                                      !- Outlet Port
  {519a85c2-9149-4bc1-a0e1-78e709769e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98bda688-17a7-4a84-87af-779ad9523ad8}, !- Handle
  {9d4b9ae7-8dba-496a-92c9-df86ac452bb7}, !- Name
  {519a85c2-9149-4bc1-a0e1-78e709769e8a}, !- Source Object
  3,                                      !- Outlet Port
  {29584871-ee18-4685-a160-b80ff0cfe884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725670c9-c58c-432b-a819-48afd89ca002}, !- Handle
  {1ff2dfdb-a636-479a-bef5-7628bf9954b0}, !- Name
  {29584871-ee18-4685-a160-b80ff0cfe884}, !- Source Object
  3,                                      !- Outlet Port
  {ac9e4dd3-a388-4593-af00-9c252c920f6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {38d59348-2753-4998-a643-41faaad21c5b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {1c8ea9f9-e6c9-4189-b3a6-329e88bbfea8}, !- Inlet Node Name
  {5675ef9f-06c5-46d1-a090-f1a68a06bf45}; !- Outlet Node Name

OS:Node,
  {420dfb5e-8151-43cf-bb76-8e63e82a18da}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {929fb308-b8dd-4fe7-bc5c-9a45c2d25c4d}, !- Inlet Port
  {1c8ea9f9-e6c9-4189-b3a6-329e88bbfea8}; !- Outlet Port

OS:Connection,
  {929fb308-b8dd-4fe7-bc5c-9a45c2d25c4d}, !- Handle
  {f56037ea-c7e2-4170-ba5b-7a56ffe80ea8}, !- Name
  {0a71e630-d4e9-4c1e-9a12-d0f8c447bb7f}, !- Source Object
  2,                                      !- Outlet Port
  {420dfb5e-8151-43cf-bb76-8e63e82a18da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c8ea9f9-e6c9-4189-b3a6-329e88bbfea8}, !- Handle
  {39afce5c-428a-476f-987a-d49585113363}, !- Name
  {420dfb5e-8151-43cf-bb76-8e63e82a18da}, !- Source Object
  3,                                      !- Outlet Port
  {38d59348-2753-4998-a643-41faaad21c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5675ef9f-06c5-46d1-a090-f1a68a06bf45}, !- Handle
  {54b30983-7422-4266-9a1b-37a8ed4dbc60}, !- Name
  {38d59348-2753-4998-a643-41faaad21c5b}, !- Source Object
  3,                                      !- Outlet Port
  {54b741bc-5d8e-4d5a-936a-8f11ecaf96d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {52c23902-64ad-4f40-8542-06b37aa38a8d}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {de994370-2cd6-42af-97d9-381eff8f31c9}, !- Inlet Node Name
  {ef631dd9-1f36-4959-b10c-932b2fa9b0f4}; !- Outlet Node Name

OS:Node,
  {437ccac5-6241-4905-b639-79b1a0e5a56e}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {ef631dd9-1f36-4959-b10c-932b2fa9b0f4}, !- Inlet Port
  {85e1690f-43af-49ae-a732-78a7915c978b}; !- Outlet Port

OS:Connection,
  {de994370-2cd6-42af-97d9-381eff8f31c9}, !- Handle
  {5bcf241e-c06e-464d-8939-131bb35d3a7c}, !- Name
  {b1af565e-64c7-4c06-a188-a37664b31d79}, !- Source Object
  3,                                      !- Outlet Port
  {52c23902-64ad-4f40-8542-06b37aa38a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef631dd9-1f36-4959-b10c-932b2fa9b0f4}, !- Handle
  {675e29dd-c81f-4d2b-9986-734afbe59b27}, !- Name
  {52c23902-64ad-4f40-8542-06b37aa38a8d}, !- Source Object
  3,                                      !- Outlet Port
  {437ccac5-6241-4905-b639-79b1a0e5a56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e1690f-43af-49ae-a732-78a7915c978b}, !- Handle
  {0513fa11-a6b6-47a1-a500-92dd5c33df3e}, !- Name
  {437ccac5-6241-4905-b639-79b1a0e5a56e}, !- Source Object
  3,                                      !- Outlet Port
  {46932532-e945-48b3-a7fe-601397b7f327}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8b9e210e-f900-402b-b2ad-a356c044f008}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {325bccd2-16e6-4f01-9f75-d59add08fa66}, !- Inlet Node Name
  {1f16acdd-e890-4e2e-ad06-146d902f71fa}; !- Outlet Node Name

OS:Node,
  {ec4cf5b2-546a-4d6a-ad64-9221bb718360}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {f46a39bb-86f7-4588-b6b6-f2117de23a5d}, !- Inlet Port
  {325bccd2-16e6-4f01-9f75-d59add08fa66}; !- Outlet Port

OS:Connection,
  {f46a39bb-86f7-4588-b6b6-f2117de23a5d}, !- Handle
  {a9364c9f-f799-442d-aab7-ce7d7648d1e5}, !- Name
  {ac9e4dd3-a388-4593-af00-9c252c920f6c}, !- Source Object
  2,                                      !- Outlet Port
  {ec4cf5b2-546a-4d6a-ad64-9221bb718360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325bccd2-16e6-4f01-9f75-d59add08fa66}, !- Handle
  {2189691b-41f8-4239-a9e3-d2eeb9860d7c}, !- Name
  {ec4cf5b2-546a-4d6a-ad64-9221bb718360}, !- Source Object
  3,                                      !- Outlet Port
  {8b9e210e-f900-402b-b2ad-a356c044f008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f16acdd-e890-4e2e-ad06-146d902f71fa}, !- Handle
  {336fb26f-3df1-47c3-970c-6ffe122d6010}, !- Name
  {8b9e210e-f900-402b-b2ad-a356c044f008}, !- Source Object
  3,                                      !- Outlet Port
  {5bf0fcd9-4727-4ac2-9484-946399e0c82b}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {d3edc6aa-3346-43e5-8dee-d51456360156}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {d23e2ecb-2c09-4dcf-b2b5-fda9cb815624}, !- Loop Demand Side Inlet Node
  {8cbe845b-e86e-4579-808e-9da800a9b70f}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {dafa9fa3-304b-4927-a5fc-6a5abc56e782}, !- Loop Supply Side Inlet Node
  {db627f68-6d56-4efd-8f4b-8f21a7043c74}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {a6ab0c38-a7ff-44eb-b0cc-e54b02948f2b}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {db627f68-6d56-4efd-8f4b-8f21a7043c74}, !- Inlet Port
  {8a140e47-27c5-4e80-b8d3-6b7f0763b0af}; !- Outlet Port

OS:Connection,
  {dafa9fa3-304b-4927-a5fc-6a5abc56e782}, !- Handle
  {77344d80-a0db-4f1a-8555-bc79a3e30571}, !- Name
  {919eb255-af24-4054-866f-64b837a4bbb4}, !- Source Object
  3,                                      !- Outlet Port
  {d3edc6aa-3346-43e5-8dee-d51456360156}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {db627f68-6d56-4efd-8f4b-8f21a7043c74}, !- Handle
  {48ae6170-440e-4c3c-885d-f9af3a04bdda}, !- Name
  {d3edc6aa-3346-43e5-8dee-d51456360156}, !- Source Object
  7,                                      !- Outlet Port
  {a6ab0c38-a7ff-44eb-b0cc-e54b02948f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a140e47-27c5-4e80-b8d3-6b7f0763b0af}, !- Handle
  {8df9ba0b-6d76-4507-9301-27d74723a0a6}, !- Name
  {a6ab0c38-a7ff-44eb-b0cc-e54b02948f2b}, !- Source Object
  3,                                      !- Outlet Port
  {62b2708c-1e1f-49fc-a4b9-a218df1e8c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e293f88-41c9-4081-827f-a6a573fb6ddd}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {23e6897f-526b-4d85-a858-c1e9145cd0b9}, !- Inlet Port
  {d23e2ecb-2c09-4dcf-b2b5-fda9cb815624}; !- Outlet Port

OS:Connection,
  {23e6897f-526b-4d85-a858-c1e9145cd0b9}, !- Handle
  {e54a1fec-e000-4279-ad22-807923ee49fb}, !- Name
  {09d63e38-f747-48ca-aeb5-121f785d4e55}, !- Source Object
  5,                                      !- Outlet Port
  {1e293f88-41c9-4081-827f-a6a573fb6ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8a2ddd3-ac69-4d62-9036-dd3f20d7755e}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {8cbe845b-e86e-4579-808e-9da800a9b70f}, !- Inlet Port
  {57ec14b2-2ce5-4767-bf7a-eb880b84fbd7}; !- Outlet Port

OS:Connection,
  {d23e2ecb-2c09-4dcf-b2b5-fda9cb815624}, !- Handle
  {486be579-b995-4be7-8872-198b3206fb73}, !- Name
  {1e293f88-41c9-4081-827f-a6a573fb6ddd}, !- Source Object
  3,                                      !- Outlet Port
  {d3edc6aa-3346-43e5-8dee-d51456360156}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cbe845b-e86e-4579-808e-9da800a9b70f}, !- Handle
  {c16542b3-aa89-45bb-9486-f8f2b17d0988}, !- Name
  {d3edc6aa-3346-43e5-8dee-d51456360156}, !- Source Object
  4,                                      !- Outlet Port
  {f8a2ddd3-ac69-4d62-9036-dd3f20d7755e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {ac0ba489-c67e-4561-a74a-08ae94de9d5c}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {57ec14b2-2ce5-4767-bf7a-eb880b84fbd7}, !- Inlet Node
  {3a716535-455b-4eb7-98aa-88afc48cb6e9}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {0e1eeaee-b056-4a0d-a18b-d37ea499f70f}; !- Source Temperature Schedule Name {C}

OS:Node,
  {31590e6a-228f-46f7-ae0a-d44f44426fed}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {3a716535-455b-4eb7-98aa-88afc48cb6e9}, !- Inlet Port
  {fb5fd7e7-0d6b-45db-84b4-1b65b618c6b5}; !- Outlet Port

OS:Connection,
  {57ec14b2-2ce5-4767-bf7a-eb880b84fbd7}, !- Handle
  {7a3679df-a123-49bb-b900-31f53dd258cb}, !- Name
  {f8a2ddd3-ac69-4d62-9036-dd3f20d7755e}, !- Source Object
  3,                                      !- Outlet Port
  {ac0ba489-c67e-4561-a74a-08ae94de9d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a716535-455b-4eb7-98aa-88afc48cb6e9}, !- Handle
  {63ad57a6-17c1-41f9-8ca6-748b9d89bb61}, !- Name
  {ac0ba489-c67e-4561-a74a-08ae94de9d5c}, !- Source Object
  3,                                      !- Outlet Port
  {31590e6a-228f-46f7-ae0a-d44f44426fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb5fd7e7-0d6b-45db-84b4-1b65b618c6b5}, !- Handle
  {4b7681bd-91ba-4788-baf5-caf92d21a1f1}, !- Name
  {31590e6a-228f-46f7-ae0a-d44f44426fed}, !- Source Object
  3,                                      !- Outlet Port
  {3ae81f97-3477-4913-a8e0-f4c5ae88a7c8}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {15af1acd-854c-4296-ab20-403c94be8377}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {0e1eeaee-b056-4a0d-a18b-d37ea499f70f}, !- Handle
  Mains Water Temperature,                !- Name
  {92b9154f-a7ac-40f6-be60-484aa8131d4f}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {3785bf48-f435-4c38-9edc-b351aa348fc5}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {0e1eeaee-b056-4a0d-a18b-d37ea499f70f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {64b187e0-95b6-4647-a060-973a4c2fdf29}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {3785bf48-f435-4c38-9edc-b351aa348fc5} = {15af1acd-854c-4296-ab20-403c94be8377}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {95781b1c-eab3-4e9b-a9a3-17732793d9ce}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {64b187e0-95b6-4647-a060-973a4c2fdf29}; !- Program Name 1

OS:WaterUse:Connections,
  {24c04bbc-58e0-41f3-a734-266b8d0076ff}, !- Handle
  Water Use Connections 1,                !- Name
  {b288b4f9-81a2-430a-a963-185c12af9320}, !- Inlet Node Name
  {42c93ad3-7c65-4a3f-b54e-7d6af0d5bee0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad0df016-7224-4f5c-8391-3b975bc04d0e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a7e5ca30-81e3-4ec1-8c5b-fdd399bc5e33}, !- Handle
  Booster Water Fixture Def - 23.7 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  0.00149523765466809,                    !- Peak Flow Rate {m3/s}
  {51525262-83aa-48d1-afa5-f53a8ca8b618}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {51525262-83aa-48d1-afa5-f53a8ca8b618}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {92b9154f-a7ac-40f6-be60-484aa8131d4f}, !- Schedule Type Limits Name
  {40267239-d650-4d66-98e2-d50d4edee497}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40267239-d650-4d66-98e2-d50d4edee497}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {92b9154f-a7ac-40f6-be60-484aa8131d4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ad0df016-7224-4f5c-8391-3b975bc04d0e}, !- Handle
  Booster Water Fixture - 23.7 gpm at 180F, !- Name
  {a7e5ca30-81e3-4ec1-8c5b-fdd399bc5e33}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1344e922-ab25-4ba5-81a5-1c8d744a6a50}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {739c8d9b-dcc5-45ea-9add-b97055f31edc}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {e669fc6a-2567-408e-8254-b5ec3873e093}, !- Inlet Port
  {b288b4f9-81a2-430a-a963-185c12af9320}; !- Outlet Port

OS:Connection,
  {e669fc6a-2567-408e-8254-b5ec3873e093}, !- Handle
  {b30ab59d-229a-4afe-9901-f16aaf0cead0}, !- Name
  {46932532-e945-48b3-a7fe-601397b7f327}, !- Source Object
  4,                                      !- Outlet Port
  {739c8d9b-dcc5-45ea-9add-b97055f31edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7315949-1bd9-4e90-9d77-c521f89f1951}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {42c93ad3-7c65-4a3f-b54e-7d6af0d5bee0}, !- Inlet Port
  {2da93e84-2d1f-4ccc-b10a-5e4321cdf8c6}; !- Outlet Port

OS:Connection,
  {b288b4f9-81a2-430a-a963-185c12af9320}, !- Handle
  {32a805d5-b87b-422d-96d6-d4181cf5a627}, !- Name
  {739c8d9b-dcc5-45ea-9add-b97055f31edc}, !- Source Object
  3,                                      !- Outlet Port
  {24c04bbc-58e0-41f3-a734-266b8d0076ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c93ad3-7c65-4a3f-b54e-7d6af0d5bee0}, !- Handle
  {ed9d25ee-e261-4a5c-be22-c0072702c59d}, !- Name
  {24c04bbc-58e0-41f3-a734-266b8d0076ff}, !- Source Object
  3,                                      !- Outlet Port
  {a7315949-1bd9-4e90-9d77-c521f89f1951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da93e84-2d1f-4ccc-b10a-5e4321cdf8c6}, !- Handle
  {362efb34-b466-427f-809f-3d8eec24acc1}, !- Name
  {a7315949-1bd9-4e90-9d77-c521f89f1951}, !- Source Object
  3,                                      !- Outlet Port
  {ac9e4dd3-a388-4593-af00-9c252c920f6c}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {6afe4233-efa7-4b0f-9b3e-d103603e1add}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  8552;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {6d18f5f7-8e77-4367-bdc3-63939c7a10d3}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  {8cb102fe-239c-404b-be72-e4f86ee8c56e}, !- Default Day Schedule Name
  {0e4bd732-6f8b-449a-a152-a1816cf21631}, !- Summer Design Day Schedule Name
  {52f5b66d-f417-4f33-bc8f-f69fa9b54c76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cb102fe-239c-404b-be72-e4f86ee8c56e}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Default, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {52f5b66d-f417-4f33-bc8f-f69fa9b54c76}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Winter Design Day, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0e4bd732-6f8b-449a-a152-a1816cf21631}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Summer Design Day, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {f810fe11-cc6e-4226-8c3a-a0660bb6bc07}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {6afe4233-efa7-4b0f-9b3e-d103603e1add}, !- Exterior Lights Definition Name
  {6d18f5f7-8e77-4367-bdc3-63939c7a10d3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {620383f7-87ea-46da-b5af-386df49a0b44}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  441.8;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {86bf9c1d-ece5-4801-b460-ceb28a195621}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  {f85ec9d4-d079-41d3-aeac-2eef6823066c}, !- Default Day Schedule Name
  {5c3fb08f-5857-4abc-83ea-a0ccc8bbbee8}, !- Summer Design Day Schedule Name
  {69e3f968-672c-467e-900f-b14fe5350930}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f85ec9d4-d079-41d3-aeac-2eef6823066c}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Default, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {69e3f968-672c-467e-900f-b14fe5350930}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5c3fb08f-5857-4abc-83ea-a0ccc8bbbee8}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {3120d759-c609-48ab-a634-2c203b0df228}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {620383f7-87ea-46da-b5af-386df49a0b44}, !- Exterior Lights Definition Name
  {86bf9c1d-ece5-4801-b460-ceb28a195621}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b13ab878-b9b4-4fb3-8bef-e98d71834dd6}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 OccSensor Reduction, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  {63006c8b-9572-4552-9779-ef310a65868e}, !- Default Day Schedule Name
  {cdfecfbc-e11b-48a7-8420-d60fb9b88fe4}, !- Summer Design Day Schedule Name
  {a4a356af-efcb-4aa9-a669-c116de4d24c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63006c8b-9572-4552-9779-ef310a65868e}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Default 1, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {cdfecfbc-e11b-48a7-8420-d60fb9b88fe4}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Summer Design Day 1, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4a356af-efcb-4aa9-a669-c116de4d24c4}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Winter Design Day 1, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2299a1a9-b10f-4e29-97d0-39901eb46380}, !- Handle
  Schedule Rule 118,                      !- Name
  {b13ab878-b9b4-4fb3-8bef-e98d71834dd6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18880e59-33e9-4b0e-b562-4dcabb5c8f04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {18880e59-33e9-4b0e-b562-4dcabb5c8f04}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day 2, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {c41ca131-a40c-4956-a636-93214c9412a5}, !- Handle
  Schedule Rule 119,                      !- Name
  {b13ab878-b9b4-4fb3-8bef-e98d71834dd6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {509ec009-cfce-403c-a017-1c7d2fb4e7aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {509ec009-cfce-403c-a017-1c7d2fb4e7aa}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day 3, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {f667e0e1-84e4-4c1c-9344-92fc4b25bdaa}, !- Handle
  Schedule Rule 120,                      !- Name
  {b13ab878-b9b4-4fb3-8bef-e98d71834dd6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a1df6836-4271-472e-b5e0-65582a95ca9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1df6836-4271-472e-b5e0-65582a95ca9c}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 3, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.41616,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {ff0d5cea-eb40-4e19-a06b-76836cb16962}, !- Handle
  Schedule Rule 121,                      !- Name
  {b13ab878-b9b4-4fb3-8bef-e98d71834dd6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6798453e-7ac9-4074-93cd-384b2f9fd634}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6798453e-7ac9-4074-93cd-384b2f9fd634}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 4, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2312,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.120564,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {29f3a803-4365-43cf-b596-e5c0a669db2d}, !- Handle
  Schedule Rule 122,                      !- Name
  {b13ab878-b9b4-4fb3-8bef-e98d71834dd6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f4aacc71-804f-401f-a935-279bceac66a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4aacc71-804f-401f-a935-279bceac66a7}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 5, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.41616,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Ruleset,
  {b026dbc5-1e13-4768-a77c-22755e67fec7}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 OccSensor Reduction, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  {75d0c8ac-beb4-4dbb-bba0-b582eb4c5a22}, !- Default Day Schedule Name
  {ceab14af-d9f4-4eed-8606-df850d5cb8b0}, !- Summer Design Day Schedule Name
  {d133ebd6-fbe5-4387-924a-e6fa083537dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {75d0c8ac-beb4-4dbb-bba0-b582eb4c5a22}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Default 1, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ceab14af-d9f4-4eed-8606-df850d5cb8b0}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Summer Design Day 1, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d133ebd6-fbe5-4387-924a-e6fa083537dc}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Winter Design Day 1, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7aac2dee-bca8-43a5-bbb2-50ba303887c7}, !- Handle
  Schedule Rule 123,                      !- Name
  {b026dbc5-1e13-4768-a77c-22755e67fec7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a10bc2d-c02f-468a-9eed-30a8224ca671}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6a10bc2d-c02f-468a-9eed-30a8224ca671}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wknd Day 2, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {54e1e11d-3126-493c-bb21-02d0117c5ab2}, !- Handle
  Schedule Rule 124,                      !- Name
  {b026dbc5-1e13-4768-a77c-22755e67fec7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {446825a8-dbd2-4f0e-9d81-c041818673a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {446825a8-dbd2-4f0e-9d81-c041818673a2}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wknd Day 3, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {ee3ae862-22a2-466e-9156-a3dc8e3d3051}, !- Handle
  Schedule Rule 125,                      !- Name
  {b026dbc5-1e13-4768-a77c-22755e67fec7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d0c66c1c-6715-41e4-bec3-c3e9ecc583e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0c66c1c-6715-41e4-bec3-c3e9ecc583e2}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 3, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.608985,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {64abfeda-43f6-40a8-b1ec-5b8a5d48a303}, !- Handle
  Schedule Rule 126,                      !- Name
  {b026dbc5-1e13-4768-a77c-22755e67fec7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {439ba710-0415-4a89-9e9d-cc1309217ce4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {439ba710-0415-4a89-9e9d-cc1309217ce4}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 4, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.338325,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {cfae9348-eb64-49e3-9bee-07c5db4595ad}, !- Handle
  Schedule Rule 127,                      !- Name
  {b026dbc5-1e13-4768-a77c-22755e67fec7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {30b55863-0485-4b23-b03f-031a1780c8a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {30b55863-0485-4b23-b03f-031a1780c8a8}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 5, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.608985,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Ruleset,
  {0eeb72f1-dc78-4b1b-9864-3c51f054aafa}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 OccSensor Reduction, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  {841aae53-2415-4353-b044-ce00f6428368}, !- Default Day Schedule Name
  {9642b768-d39b-493d-ac19-799b0ff8fee2}, !- Summer Design Day Schedule Name
  {6b7ae159-7297-47ea-a888-b979b258991b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {841aae53-2415-4353-b044-ce00f6428368}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Default 1, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {9642b768-d39b-493d-ac19-799b0ff8fee2}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Summer Design Day 1, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b7ae159-7297-47ea-a888-b979b258991b}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Winter Design Day 1, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ba85b46-c806-4a83-a2a7-7cf403915b51}, !- Handle
  Schedule Rule 128,                      !- Name
  {0eeb72f1-dc78-4b1b-9864-3c51f054aafa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3564ad9-85f4-49b1-bd58-c727b0624731}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f3564ad9-85f4-49b1-bd58-c727b0624731}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wknd Day 2, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {4540df9d-be3d-4722-95a6-f874f1e84948}, !- Handle
  Schedule Rule 129,                      !- Name
  {0eeb72f1-dc78-4b1b-9864-3c51f054aafa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e960336-dfb0-4c23-bc98-02fc0971c0ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5e960336-dfb0-4c23-bc98-02fc0971c0ee}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wknd Day 3, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {b4e7ac32-d098-43c9-9c3b-310ca9d0760e}, !- Handle
  Schedule Rule 130,                      !- Name
  {0eeb72f1-dc78-4b1b-9864-3c51f054aafa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {58ba79e6-9508-4f37-87e6-a35f72744f1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58ba79e6-9508-4f37-87e6-a35f72744f1b}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 3, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39204,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {f9a08fd6-1b86-4de5-b0cb-b5109181e071}, !- Handle
  Schedule Rule 131,                      !- Name
  {0eeb72f1-dc78-4b1b-9864-3c51f054aafa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7bcdf457-2b42-42f3-bd50-83552863cddf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7bcdf457-2b42-42f3-bd50-83552863cddf}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 4, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2178,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117018,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {934833b0-9234-48a4-b266-7f1757c55a15}, !- Handle
  Schedule Rule 132,                      !- Name
  {0eeb72f1-dc78-4b1b-9864-3c51f054aafa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7c7c7f7b-cfd7-4a28-8961-641d0c24f221}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c7c7f7b-cfd7-4a28-8961-641d0c24f221}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 5, !- Name
  {9807c5f7-9bf6-41c5-9669-9286252a911f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39204,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:WeatherFile,
  {087cd453-1cbb-4344-bfe3-2b15538c0e0f}, !- Handle
  El Paso International Ap  Ut,           !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722700,                                 !- WMO Number
  31,                                     !- Latitude {deg}
  -106,                                   !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1186,                                   !- Elevation {m}
  file:///Users/denisbourgeois/Documents/projets/tbd/spec/test_suite_runs/SecondarySchool_poor (BC Hydro)/000_Create DOE Prototype Building/extracted_files/weather/USA_TX_El.Paso.Intl.AP.722700_TMY3.epw, !- Url
  CC705637;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {19344f92-35a3-41f5-803a-0543863ee943}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  21.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {0af52e34-ca06-4019-87ce-11fe7ca17048}, !- Handle
  El Paso International Ap  Ut Ann Clg .4% Condns DB=>MWB, !- Name
  38.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87865,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.605,                                  !- ASHRAE Taub {dimensionless}
  1.547;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9cc95112-a4b2-44cf-acd3-9786cd90004a}, !- Handle
  El Paso International Ap  Ut Ann Htg 99.6% Condns DB, !- Name
  -5.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87865,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {5766eca5-02fd-4195-8a0f-eaa8f075b753}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {9844b691-6d5c-46ed-b2c1-b1624a69f718}, !- Handle
  20.79,                                  !- January Ground Temperature {C}
  20.78,                                  !- February Ground Temperature {C}
  20.8,                                   !- March Ground Temperature {C}
  20.86,                                  !- April Ground Temperature {C}
  20.94,                                  !- May Ground Temperature {C}
  23.2,                                   !- June Ground Temperature {C}
  23.52,                                  !- July Ground Temperature {C}
  23.58,                                  !- August Ground Temperature {C}
  23.59,                                  !- September Ground Temperature {C}
  21.3,                                   !- October Ground Temperature {C}
  20.97,                                  !- November Ground Temperature {C}
  20.84;                                  !- December Ground Temperature {C}

OS:Schedule:Day,
  {ac3cfd39-dac8-4547-a19b-e9723caf2b5b}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {1fb9aa19-9980-4446-89e7-7d85eeb82cc2}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {32c72e3d-f64f-4499-afa2-836c9f8a34b3}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37HtgSch0,      !- Name
  {cfea23a8-e656-42b6-8007-2528474fe7a4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {7bf25ee7-556c-470f-a0c3-eb6ffd03c589}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37ClgSch0,      !- Name
  {4f8d3dba-6003-48f5-98c6-8a43b579c296}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {5ab18af0-e871-4ea5-a9d8-aa46c6f7b956}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1fb9aa19-9980-4446-89e7-7d85eeb82cc2}<23.9 && {1fb9aa19-9980-4446-89e7-7d85eeb82cc2}>1.7, !- Program Line 1
  SET {7bf25ee7-556c-470f-a0c3-eb6ffd03c589} = 29.4, !- Program Line 2
  SET {32c72e3d-f64f-4499-afa2-836c9f8a34b3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1fb9aa19-9980-4446-89e7-7d85eeb82cc2}<23.9 && {1fb9aa19-9980-4446-89e7-7d85eeb82cc2}>1.7, !- Program Line 4
  SET {7bf25ee7-556c-470f-a0c3-eb6ffd03c589} = 29.4, !- Program Line 5
  SET {32c72e3d-f64f-4499-afa2-836c9f8a34b3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1fb9aa19-9980-4446-89e7-7d85eeb82cc2}<23.9 && {1fb9aa19-9980-4446-89e7-7d85eeb82cc2}>1.7, !- Program Line 7
  SET {7bf25ee7-556c-470f-a0c3-eb6ffd03c589} = 29.4, !- Program Line 8
  SET {32c72e3d-f64f-4499-afa2-836c9f8a34b3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1fb9aa19-9980-4446-89e7-7d85eeb82cc2}<23.9 && {1fb9aa19-9980-4446-89e7-7d85eeb82cc2}>1.7, !- Program Line 10
  SET {7bf25ee7-556c-470f-a0c3-eb6ffd03c589} = 29.4, !- Program Line 11
  SET {32c72e3d-f64f-4499-afa2-836c9f8a34b3} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7bf25ee7-556c-470f-a0c3-eb6ffd03c589} = NULL, !- Program Line 14
  SET {32c72e3d-f64f-4499-afa2-836c9f8a34b3} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1665e3ed-d59f-4eaa-8535-71aaf0c8282d}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5ab18af0-e871-4ea5-a9d8-aa46c6f7b956}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {c6b52634-15f2-4f0e-9820-0bbf28b45bff}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1ba5aa3d-fe22-4f88-b25e-7fcbb4d0c479}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26HtgSch0,          !- Name
  {cfea23a8-e656-42b6-8007-2528474fe7a4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {e3b9f070-7849-4045-bc19-e3691ec7a457}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26ClgSch0,          !- Name
  {4f8d3dba-6003-48f5-98c6-8a43b579c296}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {45729a0d-f9e1-4ed5-960e-4fbaffe8ca8e}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c6b52634-15f2-4f0e-9820-0bbf28b45bff}<23.9 && {c6b52634-15f2-4f0e-9820-0bbf28b45bff}>1.7, !- Program Line 1
  SET {e3b9f070-7849-4045-bc19-e3691ec7a457} = 29.4, !- Program Line 2
  SET {1ba5aa3d-fe22-4f88-b25e-7fcbb4d0c479} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c6b52634-15f2-4f0e-9820-0bbf28b45bff}<23.9 && {c6b52634-15f2-4f0e-9820-0bbf28b45bff}>1.7, !- Program Line 4
  SET {e3b9f070-7849-4045-bc19-e3691ec7a457} = 29.4, !- Program Line 5
  SET {1ba5aa3d-fe22-4f88-b25e-7fcbb4d0c479} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c6b52634-15f2-4f0e-9820-0bbf28b45bff}<23.9 && {c6b52634-15f2-4f0e-9820-0bbf28b45bff}>1.7, !- Program Line 7
  SET {e3b9f070-7849-4045-bc19-e3691ec7a457} = 29.4, !- Program Line 8
  SET {1ba5aa3d-fe22-4f88-b25e-7fcbb4d0c479} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c6b52634-15f2-4f0e-9820-0bbf28b45bff}<23.9 && {c6b52634-15f2-4f0e-9820-0bbf28b45bff}>1.7, !- Program Line 10
  SET {e3b9f070-7849-4045-bc19-e3691ec7a457} = 29.4, !- Program Line 11
  SET {1ba5aa3d-fe22-4f88-b25e-7fcbb4d0c479} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e3b9f070-7849-4045-bc19-e3691ec7a457} = NULL, !- Program Line 14
  SET {1ba5aa3d-fe22-4f88-b25e-7fcbb4d0c479} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {864811b3-41ce-472f-a916-3a40befb9a99}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {45729a0d-f9e1-4ed5-960e-4fbaffe8ca8e}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {a2035e7d-cbd1-46c5-97a0-cb729e6c64e2}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9d5bfb1f-165a-4719-a939-5cdcae23ac75}, !- Handle
  GymZN1FLR1ZNPSZAC15HtgSch0,             !- Name
  {cfea23a8-e656-42b6-8007-2528474fe7a4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {e13db6a4-32dc-4f2b-a564-9af8b4eac7f9}, !- Handle
  GymZN1FLR1ZNPSZAC15ClgSch0,             !- Name
  {4f8d3dba-6003-48f5-98c6-8a43b579c296}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {11bf416a-cac4-4f41-8046-de472ad03968}, !- Handle
  GymZN1FLR1ZNPSZAC15OptimumStartProg0,   !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {a2035e7d-cbd1-46c5-97a0-cb729e6c64e2}<23.9 && {a2035e7d-cbd1-46c5-97a0-cb729e6c64e2}>1.7, !- Program Line 1
  SET {e13db6a4-32dc-4f2b-a564-9af8b4eac7f9} = 29.4, !- Program Line 2
  SET {9d5bfb1f-165a-4719-a939-5cdcae23ac75} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {a2035e7d-cbd1-46c5-97a0-cb729e6c64e2}<23.9 && {a2035e7d-cbd1-46c5-97a0-cb729e6c64e2}>1.7, !- Program Line 4
  SET {e13db6a4-32dc-4f2b-a564-9af8b4eac7f9} = 29.4, !- Program Line 5
  SET {9d5bfb1f-165a-4719-a939-5cdcae23ac75} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {a2035e7d-cbd1-46c5-97a0-cb729e6c64e2}<23.9 && {a2035e7d-cbd1-46c5-97a0-cb729e6c64e2}>1.7, !- Program Line 7
  SET {e13db6a4-32dc-4f2b-a564-9af8b4eac7f9} = 29.4, !- Program Line 8
  SET {9d5bfb1f-165a-4719-a939-5cdcae23ac75} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {a2035e7d-cbd1-46c5-97a0-cb729e6c64e2}<23.9 && {a2035e7d-cbd1-46c5-97a0-cb729e6c64e2}>1.7, !- Program Line 10
  SET {e13db6a4-32dc-4f2b-a564-9af8b4eac7f9} = 29.4, !- Program Line 11
  SET {9d5bfb1f-165a-4719-a939-5cdcae23ac75} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e13db6a4-32dc-4f2b-a564-9af8b4eac7f9} = NULL, !- Program Line 14
  SET {9d5bfb1f-165a-4719-a939-5cdcae23ac75} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {31f3a5c5-8a62-45e9-999d-8160938bfad0}, !- Handle
  GymZN1FLR1ZNPSZAC15OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {11bf416a-cac4-4f41-8046-de472ad03968}; !- Program Name 1

OS:SetpointManager:Warmest,
  {c2cd5bbb-b11a-48cc-9c85-a67bd2349302}, !- Handle
  VAV_OTHER SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {05daea37-ced9-4208-847c-c05b7de24112}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d93aa7d0-dc0a-4a91-ab51-bc5a0754cf10}, !- Handle
  VAVOTHERHtgSch0,                        !- Name
  {1fcd6455-7269-480c-b59f-61ad4a0fe187}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {8f53a93d-fb6e-4333-a8f9-66e902e65a47}, !- Handle
  VAVOTHERClgSch0,                        !- Name
  {4f8d3dba-6003-48f5-98c6-8a43b579c296}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1ed009d3-07f3-4bb3-919e-c63ffccbe013}, !- Handle
  VAVOTHEROptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}<23.9 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}>1.7, !- Program Line 1
  SET {8f53a93d-fb6e-4333-a8f9-66e902e65a47} = 29.4, !- Program Line 2
  SET {d93aa7d0-dc0a-4a91-ab51-bc5a0754cf10} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}<23.9 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}>1.7, !- Program Line 4
  SET {8f53a93d-fb6e-4333-a8f9-66e902e65a47} = 29.4, !- Program Line 5
  SET {d93aa7d0-dc0a-4a91-ab51-bc5a0754cf10} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}<23.9 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}>1.7, !- Program Line 7
  SET {8f53a93d-fb6e-4333-a8f9-66e902e65a47} = 29.4, !- Program Line 8
  SET {d93aa7d0-dc0a-4a91-ab51-bc5a0754cf10} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}<23.9 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}>1.7, !- Program Line 10
  SET {8f53a93d-fb6e-4333-a8f9-66e902e65a47} = 29.4, !- Program Line 11
  SET {d93aa7d0-dc0a-4a91-ab51-bc5a0754cf10} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8f53a93d-fb6e-4333-a8f9-66e902e65a47} = NULL, !- Program Line 14
  SET {d93aa7d0-dc0a-4a91-ab51-bc5a0754cf10} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {257ac9aa-864d-4d80-b6b6-f6aa804d1a0c}, !- Handle
  VAVOTHEROptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1ed009d3-07f3-4bb3-919e-c63ffccbe013}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {178d79f8-bd12-4cca-b912-495c204d8401}, !- Handle
  VAVOTHERHtgSch1,                        !- Name
  {d0abb7e1-d6f8-48ea-ba44-c084024e4852}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {5e7a93da-cec2-4d2a-b656-e61cb3dc80cd}, !- Handle
  VAVOTHERClgSch1,                        !- Name
  {d949f8f5-2b46-4a74-95f4-d7a908a11c0d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {828a3316-ff1d-4762-aee7-d9e9060c6730}, !- Handle
  VAVOTHEROptimumStartProg1,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}<23.9 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}>1.7, !- Program Line 1
  SET {5e7a93da-cec2-4d2a-b656-e61cb3dc80cd} = 29.4, !- Program Line 2
  SET {178d79f8-bd12-4cca-b912-495c204d8401} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}<23.9 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}>1.7, !- Program Line 4
  SET {5e7a93da-cec2-4d2a-b656-e61cb3dc80cd} = 29.4, !- Program Line 5
  SET {178d79f8-bd12-4cca-b912-495c204d8401} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}<23.9 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}>1.7, !- Program Line 7
  SET {5e7a93da-cec2-4d2a-b656-e61cb3dc80cd} = 29.4, !- Program Line 8
  SET {178d79f8-bd12-4cca-b912-495c204d8401} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}<23.9 && {c9f27ee5-fbb8-4f13-af8e-e296b44a2a86}>1.7, !- Program Line 10
  SET {5e7a93da-cec2-4d2a-b656-e61cb3dc80cd} = 29.4, !- Program Line 11
  SET {178d79f8-bd12-4cca-b912-495c204d8401} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {5e7a93da-cec2-4d2a-b656-e61cb3dc80cd} = NULL, !- Program Line 14
  SET {178d79f8-bd12-4cca-b912-495c204d8401} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c77ce3ed-f5b4-4d03-b2cb-bd92b27c6cc4}, !- Handle
  VAVOTHEROptimumStartCallingManager1,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {828a3316-ff1d-4762-aee7-d9e9060c6730}; !- Program Name 1

OS:SetpointManager:Warmest,
  {4b08d61d-d069-4114-8a6f-5819281bfcdb}, !- Handle
  VAV_POD_1 SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {37d73a19-f0ff-4748-9251-0a71b994460e}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {97f1f9bf-a727-4d7a-bbdb-15eda8e47a5a}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4ee727a2-a26e-4408-9d45-9057b159db81}, !- Handle
  VAVPOD1HtgSch0,                         !- Name
  {1fcd6455-7269-480c-b59f-61ad4a0fe187}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {471ce410-b021-4acd-a4a8-30db2d5508bc}, !- Handle
  VAVPOD1ClgSch0,                         !- Name
  {4f8d3dba-6003-48f5-98c6-8a43b579c296}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {633cf041-9661-49e3-8c23-15aa31b80e4b}, !- Handle
  VAVPOD1OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {97f1f9bf-a727-4d7a-bbdb-15eda8e47a5a}<23.9 && {97f1f9bf-a727-4d7a-bbdb-15eda8e47a5a}>1.7, !- Program Line 1
  SET {471ce410-b021-4acd-a4a8-30db2d5508bc} = 29.4, !- Program Line 2
  SET {4ee727a2-a26e-4408-9d45-9057b159db81} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {97f1f9bf-a727-4d7a-bbdb-15eda8e47a5a}<23.9 && {97f1f9bf-a727-4d7a-bbdb-15eda8e47a5a}>1.7, !- Program Line 4
  SET {471ce410-b021-4acd-a4a8-30db2d5508bc} = 29.4, !- Program Line 5
  SET {4ee727a2-a26e-4408-9d45-9057b159db81} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {97f1f9bf-a727-4d7a-bbdb-15eda8e47a5a}<23.9 && {97f1f9bf-a727-4d7a-bbdb-15eda8e47a5a}>1.7, !- Program Line 7
  SET {471ce410-b021-4acd-a4a8-30db2d5508bc} = 29.4, !- Program Line 8
  SET {4ee727a2-a26e-4408-9d45-9057b159db81} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {97f1f9bf-a727-4d7a-bbdb-15eda8e47a5a}<23.9 && {97f1f9bf-a727-4d7a-bbdb-15eda8e47a5a}>1.7, !- Program Line 10
  SET {471ce410-b021-4acd-a4a8-30db2d5508bc} = 29.4, !- Program Line 11
  SET {4ee727a2-a26e-4408-9d45-9057b159db81} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {471ce410-b021-4acd-a4a8-30db2d5508bc} = NULL, !- Program Line 14
  SET {4ee727a2-a26e-4408-9d45-9057b159db81} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {fbf3ea44-44e7-4743-9897-631ddf564f19}, !- Handle
  VAVPOD1OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {633cf041-9661-49e3-8c23-15aa31b80e4b}; !- Program Name 1

OS:SetpointManager:Warmest,
  {9dbcf448-8b4c-4d55-827e-c204065202ab}, !- Handle
  VAV_POD_2 SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {49bc5200-ba00-4871-b02b-aedbe8ea66e3}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {6e0b660e-3d79-40c0-b674-679ebc54279e}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {940b9fd1-5d5f-4c3b-9db4-9d3b43436319}, !- Handle
  VAVPOD2HtgSch0,                         !- Name
  {1fcd6455-7269-480c-b59f-61ad4a0fe187}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {0dd874a7-e840-4ac2-b376-015251011f84}, !- Handle
  VAVPOD2ClgSch0,                         !- Name
  {4f8d3dba-6003-48f5-98c6-8a43b579c296}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4357227e-3829-40ff-8d61-9c7db6b08999}, !- Handle
  VAVPOD2OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6e0b660e-3d79-40c0-b674-679ebc54279e}<23.9 && {6e0b660e-3d79-40c0-b674-679ebc54279e}>1.7, !- Program Line 1
  SET {0dd874a7-e840-4ac2-b376-015251011f84} = 29.4, !- Program Line 2
  SET {940b9fd1-5d5f-4c3b-9db4-9d3b43436319} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6e0b660e-3d79-40c0-b674-679ebc54279e}<23.9 && {6e0b660e-3d79-40c0-b674-679ebc54279e}>1.7, !- Program Line 4
  SET {0dd874a7-e840-4ac2-b376-015251011f84} = 29.4, !- Program Line 5
  SET {940b9fd1-5d5f-4c3b-9db4-9d3b43436319} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6e0b660e-3d79-40c0-b674-679ebc54279e}<23.9 && {6e0b660e-3d79-40c0-b674-679ebc54279e}>1.7, !- Program Line 7
  SET {0dd874a7-e840-4ac2-b376-015251011f84} = 29.4, !- Program Line 8
  SET {940b9fd1-5d5f-4c3b-9db4-9d3b43436319} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6e0b660e-3d79-40c0-b674-679ebc54279e}<23.9 && {6e0b660e-3d79-40c0-b674-679ebc54279e}>1.7, !- Program Line 10
  SET {0dd874a7-e840-4ac2-b376-015251011f84} = 29.4, !- Program Line 11
  SET {940b9fd1-5d5f-4c3b-9db4-9d3b43436319} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0dd874a7-e840-4ac2-b376-015251011f84} = NULL, !- Program Line 14
  SET {940b9fd1-5d5f-4c3b-9db4-9d3b43436319} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4e5bb651-1291-49f2-b96d-f75b8549cd88}, !- Handle
  VAVPOD2OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4357227e-3829-40ff-8d61-9c7db6b08999}; !- Program Name 1

OS:SetpointManager:Warmest,
  {679361d3-f474-435f-bc25-ab53daaf4a2e}, !- Handle
  VAV_POD_3 SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {0c15c7f3-ae28-47e2-b2cb-29af8360b85e}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {c8e7b2dc-406e-4b7b-ad37-6f8c87ed6052}, !- Handle
  OAT_6,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {20b8184d-cb4f-4b38-8bee-925dfe8d1d0b}, !- Handle
  VAVPOD3HtgSch0,                         !- Name
  {1fcd6455-7269-480c-b59f-61ad4a0fe187}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {5b9527be-ffb3-423b-b16a-18199653be72}, !- Handle
  VAVPOD3ClgSch0,                         !- Name
  {4f8d3dba-6003-48f5-98c6-8a43b579c296}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {de1b066a-b4b0-4af9-a3b9-6ed54ffa0faf}, !- Handle
  VAVPOD3OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c8e7b2dc-406e-4b7b-ad37-6f8c87ed6052}<23.9 && {c8e7b2dc-406e-4b7b-ad37-6f8c87ed6052}>1.7, !- Program Line 1
  SET {5b9527be-ffb3-423b-b16a-18199653be72} = 29.4, !- Program Line 2
  SET {20b8184d-cb4f-4b38-8bee-925dfe8d1d0b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c8e7b2dc-406e-4b7b-ad37-6f8c87ed6052}<23.9 && {c8e7b2dc-406e-4b7b-ad37-6f8c87ed6052}>1.7, !- Program Line 4
  SET {5b9527be-ffb3-423b-b16a-18199653be72} = 29.4, !- Program Line 5
  SET {20b8184d-cb4f-4b38-8bee-925dfe8d1d0b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c8e7b2dc-406e-4b7b-ad37-6f8c87ed6052}<23.9 && {c8e7b2dc-406e-4b7b-ad37-6f8c87ed6052}>1.7, !- Program Line 7
  SET {5b9527be-ffb3-423b-b16a-18199653be72} = 29.4, !- Program Line 8
  SET {20b8184d-cb4f-4b38-8bee-925dfe8d1d0b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c8e7b2dc-406e-4b7b-ad37-6f8c87ed6052}<23.9 && {c8e7b2dc-406e-4b7b-ad37-6f8c87ed6052}>1.7, !- Program Line 10
  SET {5b9527be-ffb3-423b-b16a-18199653be72} = 29.4, !- Program Line 11
  SET {20b8184d-cb4f-4b38-8bee-925dfe8d1d0b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {5b9527be-ffb3-423b-b16a-18199653be72} = NULL, !- Program Line 14
  SET {20b8184d-cb4f-4b38-8bee-925dfe8d1d0b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8eb4b41d-2eca-4313-8273-99d792efea78}, !- Handle
  VAVPOD3OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {de1b066a-b4b0-4af9-a3b9-6ed54ffa0faf}; !- Program Name 1

OS:Curve:Biquadratic,
  {49ba7588-7ca8-4efe-b460-8af3b1f9a889}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {542015ba-682a-4f37-b3da-21810ad7ab37}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b6b3bcc-c0b6-4365-a016-eed6bfc01ab7}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c22bcc7b-02ab-4b66-9e65-98d79058acd2}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {a529b4cf-a0b3-40f1-945a-23d8f290a7a7}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c50e9866-146f-4472-918c-7658856b5414}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f6e55b7e-ab93-4c11-90b1-d329ec87fad5}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f2fb9e9-dd85-4065-8e7c-e815c238a200}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {22b0bdde-7ef5-42ec-b45a-f41a4fab26b2}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {09efecfe-5ac7-408e-9234-2483f4d69747}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e4dc12f-cddc-407e-989f-67e7d58cb519}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {819f62b9-c6e8-4987-8e83-3e4698085e68}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a68126ee-7f9c-4b05-8f61-cb4da09da0a7}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e72c8933-ce53-4ace-aed7-7b23237e99e9}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {8127f406-87fd-4bb7-8123-dcf8fd2c3175}, !- Handle
  {cb60222f-e0bd-4e2b-bad7-34cc45e0fe7c}; !- Object Name

OS:AdditionalProperties,
  {958fa9ea-de93-4300-ba78-76bf4fbbe9f4}, !- Handle
  {20d7284d-57b2-44e7-9649-2ce117655e74}; !- Object Name

OS:Daylighting:Control,
  {5d7acf79-238b-4b71-b013-5cdd7a582461}, !- Handle
  Auditorium_ZN_1_FLR_1 Daylt Sensor 1,   !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  24.3475514,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f488fb02-c7af-4f38-84f8-f198264c1007}, !- Handle
  Auditorium_ZN_1_FLR_1 Daylt Sensor 2,   !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  17.3500657,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {45eb3b22-4b67-48da-9c2f-9997fe3c8ecb}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  3,                                      !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {03be1c81-f6db-413b-b09c-827037416977}, !- Handle
  Bathrooms_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  13.3181451,                             !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {847241a5-e6fa-44b3-8c7f-cfe30728902c}, !- Handle
  Bathrooms_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  10.6625246,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {907bd855-7421-4f83-a9b7-54d1856befa7}, !- Handle
  Bathrooms_ZN_1_FLR_2 Daylt Sensor 1,    !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  13.3181451,                             !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3e9d1118-8e8f-482d-9668-dad2dfa80843}, !- Handle
  Bathrooms_ZN_1_FLR_2 Daylt Sensor 2,    !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  10.6625246,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e6c2d053-5adb-4a40-afe3-6185eb36fca7}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  22.3464426,                             !- Position X-Coordinate {m}
  13,                                     !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d8fb1347-1900-4513-95ca-49d580075cd1}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  22.66722615,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {acfe62b5-e15b-4c6f-a511-6b40958d7894}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {32524047-9121-445d-a96c-1afab981a3d0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {49db7e74-d5bf-44b8-a47a-795a00f51d8d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1e3e0d62-4bdf-4929-b6ce-e12ed37e3003}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {75e687c1-1358-44c7-9779-d22cb3f076cc}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7aee7a5a-acbc-4daf-accb-e1d6155faf3f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e4a8bcd0-bb63-44f8-bb1f-1e82ded6c429}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d067e90c-5f28-4aa6-a440-38b949e11769}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7a283e4e-c898-4fdd-a6f4-1dcda3ec017a}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8576608e-552a-42d6-883f-753f53e6eb00}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dada5227-d918-469a-af84-886d64798017}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {94795e6b-7137-48e0-b839-d07203e2c561}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2487d926-0cfc-4659-ad2a-075c6b672a85}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {72aa29ee-a5c4-4ddc-992b-48ae713f5cfa}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {161d7766-35ff-4dbd-aa84-177519351802}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d8457187-c3ca-4230-ade5-972a0d22f4af}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c02ebe9f-91d3-4491-a054-f76eb23bd342}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {73cc12c0-324a-478d-8554-e5f0ad66a845}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f93bbcae-b5c0-4ac8-9d00-3f46e31baf80}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f1e02a24-f685-45e4-9af7-82e8db3b2269}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f4c84951-ef05-46b6-87da-fd09031a56ae}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {40acc848-c622-4bdb-b33f-2cf1bfc72a30}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {637aad5a-ed01-4462-a09e-4d53c05b0c03}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cbb07a58-a4d1-486b-a906-785d5e159993}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {318bdf50-f4a8-4bc9-8fa4-24c416c541b8}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  3.1665,                                 !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2a3e0b4f-4f0e-4dca-8c08-50d9ea581a8b}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  22.3473435,                             !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b7fb7ac3-4a80-44e5-9c08-2356dfab7a3b}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  31.66722615,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {02113df3-ae2d-4194-8905-0b7d1bec1dd4}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  1.6561908,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7544e80f-1c9c-4bc0-9cab-d90d2c01817c}, !- Handle
  Lobby_ZN_1_FLR_2 Daylt Sensor 1,        !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  1.6561908,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e83db2df-01a7-4700-934e-b8d90f5c2cb9}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  1.6554747,                              !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b1289134-a25d-49b9-8c3a-8a7c6e173eb4}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  3.33538065,                             !- Position X-Coordinate {m}
  58,                                     !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1f7ad16d-8503-47c3-a17b-d2046d2cdf5b}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  1.6554747,                              !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {21b75b27-feeb-4741-801f-5d772db45c1c}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  3.33538065,                             !- Position X-Coordinate {m}
  58,                                     !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7ea580e1-2556-45e2-97f8-1ac594e90487}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fc528932-b3bd-4e06-a99b-045b9dbdf062}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {809fec61-ffc8-4afa-a25d-e0d06abe395b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f573d5e6-199f-4f9d-873c-768e69b9f8cf}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d94f67cd-3145-4a6b-b4cc-fb25cd45e828}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8ce2b98f-a44a-498b-a5fc-8dc6924d43c7}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f2f774c6-906a-49ef-8b93-169b44800e74}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {39f5f5e6-1083-48a0-ad73-0e124463cdc2}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {aeb1736b-a84a-4030-bb4e-b418654fc489}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {694200b2-6c3f-4bf7-b035-4fa060ad98d0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b319d9d8-2fb3-4080-bccc-7388082e46f6}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0251bcbf-185f-47ad-9233-cde93a0fdfaf}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {01a9e5f8-3252-4326-bdac-42fb5f22dec4}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  1.6524486,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d14f05b0-0ef9-4658-a6dd-8fa5a9018b05}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  34.6615936,                             !- Position X-Coordinate {m}
  7,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fc38a1f7-9f07-47f7-a739-4a749b72befe}, !- Handle
  Offices_ZN_1_FLR_2 Daylt Sensor 1,      !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  1.6524486,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {18ee640f-36a5-4303-baed-ff3631b391a0}, !- Handle
  Offices_ZN_1_FLR_2 Daylt Sensor 2,      !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  34.6615936,                             !- Position X-Coordinate {m}
  7,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Construction,
  {22789fd4-7373-413a-b86b-46745e7bae9d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {e0fdb5e3-746d-48f6-85bf-df340ee6f48c}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {6747b1fe-a8d3-4bd8-9dd7-2f0b471b9607}, !- Handle
  {22789fd4-7373-413a-b86b-46745e7bae9d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e0fdb5e3-746d-48f6-85bf-df340ee6f48c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.00800737618466,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5c76fa98-49c8-44de-ac17-1fbb73d7c4a7}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {9713b23e-eaf0-41cc-b4be-49d5a671c3fc}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {76dc39f7-1e2e-4b3e-8f75-aaf9aa86c5ea}, !- Handle
  {5c76fa98-49c8-44de-ac17-1fbb73d7c4a7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9713b23e-eaf0-41cc-b4be-49d5a671c3fc}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.00800737618466,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e4568a6e-1831-417c-b11b-a7eb64bc050d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {c0221cff-14d9-4dfc-8422-eb188fa3cece}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {c6cefb29-3567-48a6-8c15-d6ebd2d5e896}, !- Handle
  {e4568a6e-1831-417c-b11b-a7eb64bc050d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c0221cff-14d9-4dfc-8422-eb188fa3cece}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  2.7114259487708,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {eb1226c9-1e64-429c-9e26-985890e0286b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {0090bbc7-3ae8-4381-b631-7b9fc52656e4}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {daf8ec73-0395-4eda-bbe8-9f121f0c5f7c}, !- Handle
  {eb1226c9-1e64-429c-9e26-985890e0286b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {0090bbc7-3ae8-4381-b631-7b9fc52656e4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.748283005462517,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ef157ae8-16e2-4da6-94ae-1d0d8cd9493e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {4e9b8074-062b-41d3-90b8-8896a8c3cf33}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {8fcf8dc9-1684-4a46-9530-3111465b136a}, !- Handle
  {ef157ae8-16e2-4da6-94ae-1d0d8cd9493e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4e9b8074-062b-41d3-90b8-8896a8c3cf33}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  2.7114259487708,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ee8a18e0-5840-4e10-9356-0debfc330496}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {586b761b-541b-4f5a-8d1a-eeb3dff2c8ee}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {c27576d5-4f1f-40a5-84f4-16fa83187295}, !- Handle
  {ee8a18e0-5840-4e10-9356-0debfc330496}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {586b761b-541b-4f5a-8d1a-eeb3dff2c8ee}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.605365312131969,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {041e9b39-8f39-4aba-b45a-d8624095ba27}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {b22f6d55-d518-431f-b8e3-8bb9c25d22dc}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {a3a30318-1c3d-49ce-bdfe-3177b177cea4}, !- Handle
  {041e9b39-8f39-4aba-b45a-d8624095ba27}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b22f6d55-d518-431f-b8e3-8bb9c25d22dc}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.692774769634962,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {20480043-8abf-44b0-bcd5-8295a586009a}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {9efb24e1-b9b4-4f16-b849-ebebb082380d}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {b9f87b15-3c2e-4cff-8239-5342571235bd}, !- Handle
  {20480043-8abf-44b0-bcd5-8295a586009a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {9efb24e1-b9b4-4f16-b849-ebebb082380d}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.464228048958368,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {38813146-277a-4698-8223-3fabc720ff97}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {cda7f9c3-59e6-4803-b20e-52f996245bb9}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {0110043d-d984-4e83-8551-23f6540ef34e}, !- Handle
  {38813146-277a-4698-8223-3fabc720ff97}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {cda7f9c3-59e6-4803-b20e-52f996245bb9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  2.7114259487708,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {26342201-a5d7-4672-971d-13644f4df1ee}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {67a96a1d-fb75-4e73-8065-1dbfb3772b69}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {4ee0fe18-1d38-45d5-8355-24afd6e2deda}, !- Handle
  {26342201-a5d7-4672-971d-13644f4df1ee}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {67a96a1d-fb75-4e73-8065-1dbfb3772b69}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.62437978877518,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {56068633-99d0-40a7-8fb0-a37f8501d74c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {6931fa76-d077-40d0-883e-de7cdad16918}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {c853fd11-5d1a-4f87-a8bb-8bcb1325b6be}, !- Handle
  {56068633-99d0-40a7-8fb0-a37f8501d74c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6931fa76-d077-40d0-883e-de7cdad16918}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  2.7114259487708,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {493324d3-c030-402c-970d-482069bed82c}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {30cbf90e-cde1-44ac-a95c-b93c2fdb47e8}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {ad0a4a43-2275-4edf-ab47-a87717b33d00}, !- Handle
  {493324d3-c030-402c-970d-482069bed82c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {30cbf90e-cde1-44ac-a95c-b93c2fdb47e8}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.519927413762711,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {67ab7ff4-a640-4edc-94ed-f2743ab1ef60}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {ac32f00e-4901-4c9c-8ab3-c44f41a62053}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {989b8de5-1547-4dfe-a707-e55b3e03f005}, !- Handle
  {67ab7ff4-a640-4edc-94ed-f2743ab1ef60}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ac32f00e-4901-4c9c-8ab3-c44f41a62053}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.607549784560259,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cedb24f6-67c6-4718-b4f4-b0e4b74028e4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {1f9e25ec-6f55-4878-8fec-e84afa98e8b3}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {11774d34-0c62-4d4f-afed-7097b95a952e}, !- Handle
  {cedb24f6-67c6-4718-b4f4-b0e4b74028e4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {1f9e25ec-6f55-4878-8fec-e84afa98e8b3}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.704253410649703,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a289bc33-7b5f-4e42-8105-761b0c039757}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {63cd6f74-010a-4542-9ef3-094e763e1d36}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {7fabdd8e-205c-40d7-bc7e-83d633c3929d}, !- Handle
  {a289bc33-7b5f-4e42-8105-761b0c039757}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {63cd6f74-010a-4542-9ef3-094e763e1d36}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.616323183014293,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ba1544ad-92da-4daa-b310-45690ad579d2}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {96641252-4443-4d4e-b003-182be4e9b649}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {50daa9f6-61c4-4518-8986-8b8cfca8968e}, !- Handle
  {ba1544ad-92da-4daa-b310-45690ad579d2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {96641252-4443-4d4e-b003-182be4e9b649}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.10282196784186,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a9b72253-9e91-430f-b8ef-c22a784edd50}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {85305df4-249a-4d3d-a3c6-a0faf5db54c7}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {3995f731-d0fb-462e-91a4-07eb96c1283b}, !- Handle
  {a9b72253-9e91-430f-b8ef-c22a784edd50}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {85305df4-249a-4d3d-a3c6-a0faf5db54c7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.605798922766933,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {53920993-cee5-4ac1-98eb-fb2b657c3c79}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {9fd5cfc7-b940-4c48-bf2b-934383b38f00}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {d921582d-3877-4451-8cbd-e6e6152093b7}, !- Handle
  {53920993-cee5-4ac1-98eb-fb2b657c3c79}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {9fd5cfc7-b940-4c48-bf2b-934383b38f00}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.643158612742918,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7d51c8cf-aabf-4a28-be7b-751a06b2ffde}, !- Handle
  Auditorium_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {0f2a2b4a-dc8b-437f-83cc-d9147d072985}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {c912e762-779a-4e89-986e-ebf07f945f3c}, !- Handle
  {7d51c8cf-aabf-4a28-be7b-751a06b2ffde}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0f2a2b4a-dc8b-437f-83cc-d9147d072985}, !- Handle
  Auditorium_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.29612921715382,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c9715467-f8d6-42d5-91f8-e2e0d64a5ee3}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {456d5945-d5bc-4f76-9780-f77afd0ec78a}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {13d1135f-b65a-48b3-8a9b-5eccbf118d0c}, !- Handle
  {c9715467-f8d6-42d5-91f8-e2e0d64a5ee3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {456d5945-d5bc-4f76-9780-f77afd0ec78a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.704253410649703,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e02a7c19-c409-47a4-aa17-743533906913}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {827b7dd7-3979-41de-bb86-3e0da0a12fbc}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {088dd98d-daf8-401f-a2f4-7650ce30cd3a}, !- Handle
  {e02a7c19-c409-47a4-aa17-743533906913}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {827b7dd7-3979-41de-bb86-3e0da0a12fbc}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.834931962191807,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5f006201-f244-4da3-8a01-056cbb1ba528}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {c77aafbd-2169-4bd4-86a0-e9c72f600a5b}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {2d19bdad-a044-48dc-84a7-18d7092422c0}, !- Handle
  {5f006201-f244-4da3-8a01-056cbb1ba528}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c77aafbd-2169-4bd4-86a0-e9c72f600a5b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.00800737618466,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b6e98db4-52a7-4fbb-89f1-a3b00e8db27e}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {7fe8500d-07a7-4f0a-b19a-9f16c2b558e4}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {469e3678-f362-45ac-970c-52cbae10f8f6}, !- Handle
  {b6e98db4-52a7-4fbb-89f1-a3b00e8db27e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {7fe8500d-07a7-4f0a-b19a-9f16c2b558e4}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.706619972369796,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bf60d9b8-3013-4ffb-8fdc-f44030432239}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {fc3a7eb5-e6a7-4919-b67c-7e54a6190bfc}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {34f9d6de-4319-4ad1-bc64-da91ea9a103f}, !- Handle
  {bf60d9b8-3013-4ffb-8fdc-f44030432239}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {fc3a7eb5-e6a7-4919-b67c-7e54a6190bfc}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.755255071406523,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {963f3286-8c53-47aa-bf54-d96f70dfee13}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {13d478e8-2c3e-4fd9-8ecd-0e042807b89d}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {2b23aff9-c59c-4841-ad2c-50f9bb5444d4}, !- Handle
  {963f3286-8c53-47aa-bf54-d96f70dfee13}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {13d478e8-2c3e-4fd9-8ecd-0e042807b89d}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.39845279973069,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cf6643a2-8543-46f0-81a3-acb84b2b47c7}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {3d7bf53c-842f-4cc2-a6d2-c76ff1616dba}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {38898758-9598-4439-ab12-b67fb05eb818}, !- Handle
  {cf6643a2-8543-46f0-81a3-acb84b2b47c7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3d7bf53c-842f-4cc2-a6d2-c76ff1616dba}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.605798922766933,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {228da7fb-d260-432b-8545-6697a2954a34}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {63fdab2e-c464-446d-bebd-5116434aacd8}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {e7856da3-8270-4100-8ca8-ddecee9ff7ea}, !- Handle
  {228da7fb-d260-432b-8545-6697a2954a34}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {63fdab2e-c464-446d-bebd-5116434aacd8}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.63809563731993,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {724c6eaf-ea01-4e34-af68-35095c0ec082}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {4c48a94f-9de9-4782-92d4-f3bf81d37416}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {e0cd0a8f-70ad-4900-8187-2a20e0daf8ff}, !- Handle
  {724c6eaf-ea01-4e34-af68-35095c0ec082}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {4c48a94f-9de9-4782-92d4-f3bf81d37416}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.705819797934498,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e602f014-19d1-4111-9c69-d6df32fe7dc3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {af450a37-d319-45d7-b5f4-8eed55e54ba0}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {6d539f81-082b-4a65-9a5b-4f8634c97f0b}, !- Handle
  {e602f014-19d1-4111-9c69-d6df32fe7dc3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {af450a37-d319-45d7-b5f4-8eed55e54ba0}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.704253410649703,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5c288d80-de8f-436b-97bd-c1d85e44d17a}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {2dfa6119-a025-4b6d-81a3-700721b922b9}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {c34d22bf-2905-4ac2-a263-6835e493876c}, !- Handle
  {5c288d80-de8f-436b-97bd-c1d85e44d17a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {2dfa6119-a025-4b6d-81a3-700721b922b9}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.733801867247003,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {24552ef2-a39f-47fe-9c74-d5b0ef578a1e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {2fa28323-e539-400c-9dd1-88798a14d913}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {4897c68d-a469-4ec8-bab9-cd5bd755c73f}, !- Handle
  {24552ef2-a39f-47fe-9c74-d5b0ef578a1e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {2fa28323-e539-400c-9dd1-88798a14d913}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.692774769634961,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {02df7ce6-94b0-4874-b50a-1207f1e2d838}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {90fbab2c-3b14-4d84-ba05-8111dcc1e07b}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {a4433998-7dd8-4494-a568-80b401ff99dd}, !- Handle
  {02df7ce6-94b0-4874-b50a-1207f1e2d838}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {90fbab2c-3b14-4d84-ba05-8111dcc1e07b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.705819797934498,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3c89ec7c-8626-4f4c-9181-a40fab22fb43}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {f7181b52-b770-439c-b503-7edfa0087b65}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {76792ea5-2b64-4041-848a-dac8d67bc07f}, !- Handle
  {3c89ec7c-8626-4f4c-9181-a40fab22fb43}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {f7181b52-b770-439c-b503-7edfa0087b65}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.704253410649703,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4fd13650-4784-4b17-9be9-f46fe383e8e6}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {aebee95e-e4e6-4aec-a086-b99cc583fbea}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {cd551269-17fa-4667-b210-196ee01208d1}, !- Handle
  {4fd13650-4784-4b17-9be9-f46fe383e8e6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {aebee95e-e4e6-4aec-a086-b99cc583fbea}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.606957999382503,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b09acc70-55da-40ed-b0d3-b725ef434dd9}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {bf33230f-b4c6-4edf-b058-b0c5965a034f}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {9390dd5e-849f-4ed2-91bb-42b3a43d38f0}, !- Handle
  {b09acc70-55da-40ed-b0d3-b725ef434dd9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {bf33230f-b4c6-4edf-b058-b0c5965a034f}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.742052185053641,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2d7dbc34-06b3-485d-bc7a-bf89b6f80664}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {eb0291b5-29a7-4049-b93e-3b2c0ad5b165}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {2c753e56-89db-45ab-83ba-93a0f4a89cc7}, !- Handle
  {2d7dbc34-06b3-485d-bc7a-bf89b6f80664}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {eb0291b5-29a7-4049-b93e-3b2c0ad5b165}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.692521093991269,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0a7fc5e6-5cbb-421b-99ad-a4c1f669340d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {dcc6ab58-fd9c-49cd-a3bd-18aafadbdbdf}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {e4dd6e03-a27a-4db7-bb86-923a31ea2dd1}, !- Handle
  {0a7fc5e6-5cbb-421b-99ad-a4c1f669340d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {dcc6ab58-fd9c-49cd-a3bd-18aafadbdbdf}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.597286479713867,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {52b98ed5-3c71-4be8-9ed0-6a5143d5a7c6}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {f65ac4dc-0af6-43d5-9be2-9afb8b8c7b0c}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {e278468e-1e65-4fc3-8d36-01b92d0e2ba4}, !- Handle
  {52b98ed5-3c71-4be8-9ed0-6a5143d5a7c6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {f65ac4dc-0af6-43d5-9be2-9afb8b8c7b0c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.692774769634961,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b8691ed1-6d8d-4089-bf85-50b279ad05f2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {b08011a1-b848-4566-b9fa-4b22f3707506}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {5b9db5d4-6ca1-4dc6-9eee-c989d81e0451}, !- Handle
  {b8691ed1-6d8d-4089-bf85-50b279ad05f2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b08011a1-b848-4566-b9fa-4b22f3707506}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.00800737618466,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {522eaea4-68fc-4ebd-a658-b0f56edc07b1}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {3e799621-0466-4ac1-8156-25d046200db9}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {2727b44f-fc3a-4142-bd55-2dfc028f879d}, !- Handle
  {522eaea4-68fc-4ebd-a658-b0f56edc07b1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3e799621-0466-4ac1-8156-25d046200db9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.597286479713867,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9272fee2-3530-4ce9-bd92-342796aad158}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {469b6832-1f1e-43da-a546-3b8b11d0571d}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {80288736-de85-4238-993e-8818f90feaf9}, !- Handle
  {9272fee2-3530-4ce9-bd92-342796aad158}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {469b6832-1f1e-43da-a546-3b8b11d0571d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.597286479713867,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {70d9256a-4c08-4401-899a-4a018fba7ab7}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {cf7f08e6-510c-4f8f-bfed-5cf85de09d26}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {13a52ad3-f6b1-47f3-8897-abda39e5ba1c}, !- Handle
  {70d9256a-4c08-4401-899a-4a018fba7ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {cf7f08e6-510c-4f8f-bfed-5cf85de09d26}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.704253410649703,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bd0f2912-abf8-4f8f-9189-2db4ffa3944a}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {97b29824-d635-4948-9e23-be436c5d6f1e}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {c8d466d9-c893-4315-8eff-21b0cf8eb8b8}, !- Handle
  {bd0f2912-abf8-4f8f-9189-2db4ffa3944a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {97b29824-d635-4948-9e23-be436c5d6f1e}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.0571756673536,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8bf3aef1-2760-49d7-b87d-aa8eba919434}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {525b71e3-a342-436b-8dfc-acf6d4d3f057}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {3b6199d1-ddc2-490e-a82a-c93710c03545}, !- Handle
  {8bf3aef1-2760-49d7-b87d-aa8eba919434}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {525b71e3-a342-436b-8dfc-acf6d4d3f057}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.597286479713867,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4a83fb59-aae0-40af-bbc8-8631038ad756}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {fbf685e1-97c4-4002-ba2e-42ea12859b83}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {22bf47b3-0f7a-4347-9742-705c8d01d58d}, !- Handle
  {4a83fb59-aae0-40af-bbc8-8631038ad756}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {fbf685e1-97c4-4002-ba2e-42ea12859b83}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.633337936883549,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9a68eb61-fbca-4e06-aa08-a22090887916}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {5b7acc3e-2938-40c6-b0ff-ac585a812450}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {5122e456-3c3e-4e6d-91e1-41c4a6217c79}, !- Handle
  {9a68eb61-fbca-4e06-aa08-a22090887916}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {5b7acc3e-2938-40c6-b0ff-ac585a812450}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.692774769634961,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {846b0cd5-a408-45ed-ae05-7f72f8c32de1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {11dc0310-6d93-428d-84ef-c50d88498668}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {a4e12c1a-9f06-40d9-9321-04c966e5fd7f}, !- Handle
  {846b0cd5-a408-45ed-ae05-7f72f8c32de1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {11dc0310-6d93-428d-84ef-c50d88498668}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.605798922766933,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9600aad0-7751-4536-b533-496c534685f3}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {8b2f24a3-6df1-4377-862a-44564654411f}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {7c56547b-dbb2-44c5-acc7-84997a8ca878}, !- Handle
  {9600aad0-7751-4536-b533-496c534685f3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {8b2f24a3-6df1-4377-862a-44564654411f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.692774769634962,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1f1bbee0-3fe3-4507-9c16-046cca7ca6d4}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {370f7315-c8df-4ae3-a4fa-fb7eec21a7ed}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {e85eda3d-d92b-4df4-876f-c3fe351522a7}, !- Handle
  {1f1bbee0-3fe3-4507-9c16-046cca7ca6d4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {370f7315-c8df-4ae3-a4fa-fb7eec21a7ed}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.873744038441595,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e2f2eb1b-5818-4b50-a2eb-49ec7aedbd01}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {c852f1dd-c1e5-41d2-947e-0000708d6096}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {92467ac4-ff90-4dce-a2ad-1d7273030091}, !- Handle
  {e2f2eb1b-5818-4b50-a2eb-49ec7aedbd01}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c852f1dd-c1e5-41d2-947e-0000708d6096}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.741747281353518,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f0d93584-1f9e-456e-a5a8-7bf97cd1b933}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {f2c961c0-a4b3-48f8-9280-4df907d7fffe}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {e992cb8d-2cbd-4652-9063-c9bb17852b44}, !- Handle
  {f0d93584-1f9e-456e-a5a8-7bf97cd1b933}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {f2c961c0-a4b3-48f8-9280-4df907d7fffe}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.63809563731993,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {77b9565e-2005-4e03-8a5d-5e247eb20896}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {005575a1-f453-49fc-ba1a-1f53a6f40b07}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {e4121fa3-e009-4efb-aa59-6964d4a9c2db}, !- Handle
  {77b9565e-2005-4e03-8a5d-5e247eb20896}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {005575a1-f453-49fc-ba1a-1f53a6f40b07}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.692774769634961,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5ae8ac0b-a4e1-442c-bf92-e58eb0835b4a}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {a040ceef-1950-478c-9759-6c191c9f2e0d}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {87e537f6-d18a-46e6-b1fd-0b8e6a7d9050}, !- Handle
  {5ae8ac0b-a4e1-442c-bf92-e58eb0835b4a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a040ceef-1950-478c-9759-6c191c9f2e0d}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.627536115104523,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2aa5d792-0302-4863-9502-4993f839c380}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {ed3d510f-17c3-402a-ac85-1ef3ddd5a859}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {b5f18cb2-52ca-4729-9f64-47b68756099f}, !- Handle
  {2aa5d792-0302-4863-9502-4993f839c380}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ed3d510f-17c3-402a-ac85-1ef3ddd5a859}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.643158612742918,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7b1325e1-7cdb-4aae-9a95-1aba8b253dcf}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {2fedbcd4-615f-46f9-8f73-1c71fa108d43}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {0db08395-e268-486b-abab-4dc504c5e76d}, !- Handle
  {7b1325e1-7cdb-4aae-9a95-1aba8b253dcf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {2fedbcd4-615f-46f9-8f73-1c71fa108d43}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.605798922766933,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6e78a182-3d96-43c9-99db-40bd8f418b66}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {f3bf4417-8695-48f6-8bd4-6b5ecc7cb5fc}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf22fb59-2a88-48e7-a7f3-8d893bd537e2}, !- Handle
  {6e78a182-3d96-43c9-99db-40bd8f418b66}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {f3bf4417-8695-48f6-8bd4-6b5ecc7cb5fc}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.606957999382503,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8e1d076c-63e2-4fd9-8246-fa2b3d003bbf}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {be76b9d3-3941-490f-b2b1-f3c2899dd9c5}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {ba2c0fc3-2ed2-4a92-9fd3-17ad90f38dc5}, !- Handle
  {8e1d076c-63e2-4fd9-8246-fa2b3d003bbf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {be76b9d3-3941-490f-b2b1-f3c2899dd9c5}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.634607901976535,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5aa3e73e-55e2-4473-8aba-c7dfc0f57afa}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {2a9bf2fb-14b5-46d8-a8e3-200047093a13}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {5bf39719-0ad6-4c3b-8975-dc8f8e724e62}, !- Handle
  {5aa3e73e-55e2-4473-8aba-c7dfc0f57afa}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2a9bf2fb-14b5-46d8-a8e3-200047093a13}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.00800737618466,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e3466ce0-67b7-4f0d-9fff-cb3fed096647}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {6fa6e6d9-6b5c-4e11-8309-de000339a99c}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {9aa91cab-60e0-4497-9b10-2d0c273d811b}, !- Handle
  {e3466ce0-67b7-4f0d-9fff-cb3fed096647}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6fa6e6d9-6b5c-4e11-8309-de000339a99c}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.722821577403418,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2ea8bb11-f9d0-4e05-a4ed-4b1567a28303}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {f206c736-0acc-4b92-ad9b-9007cbe2c420}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {d58684cc-a0a5-45e6-9253-01e5226d7e65}, !- Handle
  {2ea8bb11-f9d0-4e05-a4ed-4b1567a28303}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f206c736-0acc-4b92-ad9b-9007cbe2c420}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  2.58419048310343,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f031b3fc-21b6-47f7-a757-52f9ea12a01e}, !- Handle
  Gym_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {468512b4-300e-48a4-a6d8-690b79a011ff}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {83defd01-09fc-4fc5-9a13-53b2bbd19798}, !- Handle
  {f031b3fc-21b6-47f7-a757-52f9ea12a01e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {468512b4-300e-48a4-a6d8-690b79a011ff}, !- Handle
  Gym_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  2.79748766395745,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {209690c6-99b1-431f-b7e5-dd092f992faf}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {a5af2841-e757-45fc-aebc-ba7a5a87e813}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {93f20170-629b-4604-8aa8-ce7b30bf3ea4}, !- Handle
  {209690c6-99b1-431f-b7e5-dd092f992faf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a5af2841-e757-45fc-aebc-ba7a5a87e813}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.605798922766933,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fdfe24a5-1483-4e6a-a9fb-57d39fb77a87}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {6eb9779b-071c-466d-8965-9783f356b1fc}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {35732e80-bb2c-420f-80c7-bb24067e65a6}, !- Handle
  {fdfe24a5-1483-4e6a-a9fb-57d39fb77a87}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6eb9779b-071c-466d-8965-9783f356b1fc}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.748283005462517,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {41dd8e62-a08f-420b-9f70-f5f076c12942}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {ff085c14-6740-4714-8813-127260f7a9d6}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {0e23ff4b-df1f-467f-898b-0161eeaa7208}, !- Handle
  {41dd8e62-a08f-420b-9f70-f5f076c12942}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ff085c14-6740-4714-8813-127260f7a9d6}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.748283005462517,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2fe19b64-ee7b-474f-b591-9c7fef264c5b}, !- Handle
  Lobby_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {b10d7ad8-fba6-4dbd-93ce-bc714efa3a03}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {124f2fbf-966f-494c-b52e-25d877de9b03}, !- Handle
  {2fe19b64-ee7b-474f-b591-9c7fef264c5b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b10d7ad8-fba6-4dbd-93ce-bc714efa3a03}, !- Handle
  Lobby_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.15882931057044,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3cf70503-4969-46cd-ad64-b68aab40b910}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {cd584e17-c21e-46f5-9d5c-d85312b877ed}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {9a441956-07f2-4c03-ab36-177fcf14168c}, !- Handle
  {3cf70503-4969-46cd-ad64-b68aab40b910}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {cd584e17-c21e-46f5-9d5c-d85312b877ed}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.597286479713867,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {26374ab1-d10e-4376-ac48-14a4f74d97a3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {c3f681eb-87f9-4f11-9ad5-f71fd22e19b4}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {acf1c7d8-3046-44fd-920b-191202e3d686}, !- Handle
  {26374ab1-d10e-4376-ac48-14a4f74d97a3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c3f681eb-87f9-4f11-9ad5-f71fd22e19b4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.704253410649703,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6a989a13-61e4-4cad-bc67-95fc5e43d7d8}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {6c99353b-58c1-4179-842a-63d84f68f4dd}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {4b20a463-c432-412d-b2ea-cb3c8e61d122}, !- Handle
  {6a989a13-61e4-4cad-bc67-95fc5e43d7d8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6c99353b-58c1-4179-842a-63d84f68f4dd}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.605798922766933,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {638e9a8a-8bb1-41cf-93d4-c466bdcec242}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {31e122a0-e0a2-43ce-b9b8-8a6efc61bac7}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {ed98e63b-8ceb-49f8-8851-be68d4f3b3db}, !- Handle
  {638e9a8a-8bb1-41cf-93d4-c466bdcec242}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {31e122a0-e0a2-43ce-b9b8-8a6efc61bac7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.63809563731993,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c1e0bc54-dca3-4ed7-ba6a-bc6f949e9795}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {c5dd6c0c-fb39-442f-9601-08436860d04e}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {32bbad36-bb3f-46a1-affa-2563fbea429a}, !- Handle
  {c1e0bc54-dca3-4ed7-ba6a-bc6f949e9795}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c5dd6c0c-fb39-442f-9601-08436860d04e}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.39845279973069,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7a5e1f1a-f25d-4e24-8ed6-cc1886f1b0f0}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {3eb80b5e-1e17-411f-8f83-a2adc6ca4a34}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {0f311bc0-3da1-490f-b23e-e914671f9c5c}, !- Handle
  {7a5e1f1a-f25d-4e24-8ed6-cc1886f1b0f0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3eb80b5e-1e17-411f-8f83-a2adc6ca4a34}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.755255071406523,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4a6585c3-b659-43dd-a071-bf9cdccba19f}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {c221334a-6b02-4d89-baa7-53446aa8ccea}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {a0c679d6-db90-46be-ad56-f960f1d5f842}, !- Handle
  {4a6585c3-b659-43dd-a071-bf9cdccba19f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c221334a-6b02-4d89-baa7-53446aa8ccea}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.703667912048747,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fe50d6cb-c3d1-4fee-876b-6c1bf4ea92a2}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {8121fba3-1e34-4432-9e92-6d7715b6a15e}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {4cb34575-f2bb-4d19-b7fb-95b5ae5f9dad}, !- Handle
  {fe50d6cb-c3d1-4fee-876b-6c1bf4ea92a2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8121fba3-1e34-4432-9e92-6d7715b6a15e}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.33020016335085,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6fadcfa4-99f2-40fd-aaa9-9633dc85bd27}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {43ed8031-6195-4efc-8fbd-a8b51393c847}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {51d085ec-ce09-4894-a823-7bfc1c65dd2d}, !- Handle
  {6fadcfa4-99f2-40fd-aaa9-9633dc85bd27}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {43ed8031-6195-4efc-8fbd-a8b51393c847}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.00800737618466,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b5e85083-f960-4a1d-94e5-9247cba5c720}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {04aa5f5a-0513-4866-acf4-94919351ea49}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {ea811a6b-4d33-482e-b4c2-0fdce6412c4f}, !- Handle
  {b5e85083-f960-4a1d-94e5-9247cba5c720}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {04aa5f5a-0513-4866-acf4-94919351ea49}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.39845279973069,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7f0df7d5-afde-4098-be53-b0edb4434ae2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {c5ef2d57-a3ed-4206-8012-e6f22738ea3e}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {a4ba6f88-a409-4270-af1b-b31b74a523f7}, !- Handle
  {7f0df7d5-afde-4098-be53-b0edb4434ae2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c5ef2d57-a3ed-4206-8012-e6f22738ea3e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  2.7114259487708,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e6b8c9e3-a7fa-4cc7-9105-8be9150b2bae}, !- Handle
  LIBRARY_MEDIA_CENTER_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {8e90c686-16df-41aa-8f51-5a53f14b4fd2}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {2b1e9ed6-e7ca-48bf-9d9a-e2f88b40aed6}, !- Handle
  {e6b8c9e3-a7fa-4cc7-9105-8be9150b2bae}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8e90c686-16df-41aa-8f51-5a53f14b4fd2}, !- Handle
  LIBRARY_MEDIA_CENTER_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  3.16358799365659,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5fd36750-e9ae-4422-b17b-4d7cb23aedbe}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {841cc442-9d0b-4283-93cb-c6dff4784ee3}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {0f7e3811-362b-46bf-874f-8dfbef62ba45}, !- Handle
  {5fd36750-e9ae-4422-b17b-4d7cb23aedbe}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {841cc442-9d0b-4283-93cb-c6dff4784ee3}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.727130500430764,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2527fe66-afd2-4a0d-a6d1-68903164d1f7}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {8ac24000-4a4b-4f46-b9e4-2d43c4d6b77b}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {9b7a4b9d-3f60-4179-baf8-e08f9e2737e5}, !- Handle
  {2527fe66-afd2-4a0d-a6d1-68903164d1f7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {8ac24000-4a4b-4f46-b9e4-2d43c4d6b77b}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.743491382261903,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fda2490c-58c1-46cf-924c-fc55d6fdcc6c}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {0d550dc0-bbe8-4cdc-a361-49b08649c373}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {3eb78f5e-7fe5-48a6-8643-c605cf5c8cdd}, !- Handle
  {fda2490c-58c1-46cf-924c-fc55d6fdcc6c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {0d550dc0-bbe8-4cdc-a361-49b08649c373}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.597097172571182,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2d69034c-cb63-4ec6-8708-ff73826a2d31}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {6386f708-3670-4870-9eca-14a12cbdb708}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {05d17934-178e-4c1f-8664-9dd47beee931}, !- Handle
  {2d69034c-cb63-4ec6-8708-ff73826a2d31}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6386f708-3670-4870-9eca-14a12cbdb708}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.629001783141905,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2a4ce573-b3f3-44e9-a76c-bc9081ff086e}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {3c9502da-fc2f-4987-9379-16375571c333}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {7ec3026c-6a79-4753-bfda-b8da11e3b22c}, !- Handle
  {2a4ce573-b3f3-44e9-a76c-bc9081ff086e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3c9502da-fc2f-4987-9379-16375571c333}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.86753095195826,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {93ed5be6-f99b-4df3-af67-a8d391867ae7}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {3418081d-28d3-455d-9e6c-9ba32ff2662c}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {b8e92dd8-5c39-47d2-b26b-d95acdfe3171}, !- Handle
  {93ed5be6-f99b-4df3-af67-a8d391867ae7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3418081d-28d3-455d-9e6c-9ba32ff2662c}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.700049464985203,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2314c676-6e3c-4737-a6ce-702a55446b02}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {10bf41a8-b324-41d0-a6eb-91c9fcea1a7b}, !- Layer 1
  {65da4bb6-41fb-4143-b9d2-444a51c18e9c}, !- Layer 2
  {add821a3-1a81-403b-b392-39c3a2b0cebc}; !- Layer 3

OS:StandardsInformation:Construction,
  {843867ff-0830-4629-9a43-87bd39df4390}, !- Handle
  {2314c676-6e3c-4737-a6ce-702a55446b02}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {65da4bb6-41fb-4143-b9d2-444a51c18e9c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling Typical Insulation R-19.72 1, !- Name
  Smooth,                                 !- Roughness
  2.7114259487708,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {078fbc01-bcf3-4d2d-9f8b-efc87db137c5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {1b342044-d707-47d8-89e4-793b1da49583}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {9562e4a8-fa13-49fe-b50c-b65585459ea8}, !- Handle
  {078fbc01-bcf3-4d2d-9f8b-efc87db137c5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {1b342044-d707-47d8-89e4-793b1da49583}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.606957999382503,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e0c5614b-f287-43d3-9eaa-9983e66c1518}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {dbdbeb7d-4f09-49a4-9aa6-de25e266cdae}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {08bbb07d-7550-47ba-9f30-e7c4f3f7f2f4}, !- Handle
  {e0c5614b-f287-43d3-9eaa-9983e66c1518}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {dbdbeb7d-4f09-49a4-9aa6-de25e266cdae}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.718515953044054,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {181b6708-e1ef-4df4-a71f-1a701e30e0bd}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {a3873db1-8223-48ac-b8d7-33e54424e2f2}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {87b8abf0-1ea6-4e99-99c3-89220addf9b2}, !- Handle
  {181b6708-e1ef-4df4-a71f-1a701e30e0bd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a3873db1-8223-48ac-b8d7-33e54424e2f2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.597286479713867,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {11169d6b-1d14-4756-b44c-fe1c2befdafa}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {a7a10b8b-9266-42f6-9db0-df6fbfb24536}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {30f1816c-5c05-4961-81d0-39e675e0ec3a}, !- Handle
  {11169d6b-1d14-4756-b44c-fe1c2befdafa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a7a10b8b-9266-42f6-9db0-df6fbfb24536}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.63809563731993,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {99b88175-8af6-4ebe-bfef-42cd83a0ecac}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {c829a634-df7d-4096-8c35-8ee1bc1f5bca}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {f88eac22-6dc6-438a-8edd-658a58c8557c}, !- Handle
  {99b88175-8af6-4ebe-bfef-42cd83a0ecac}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c829a634-df7d-4096-8c35-8ee1bc1f5bca}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.748283005462517,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4582cb2f-b7cb-461f-bfbe-5534e90a4d40}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6 Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f5e6d3c3-a574-4a4b-8aa4-1413f333144c}, !- Layer 1
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}, !- Layer 2
  {964cfb54-1297-4e1e-9332-038b5bd905de}, !- Layer 3
  {b8cd1b42-fcf2-46da-ac79-b1d9c2715fbd}; !- Layer 4

OS:StandardsInformation:Construction,
  {6c27605b-2286-4eff-9a2a-c22bb906a227}, !- Handle
  {4582cb2f-b7cb-461f-bfbe-5534e90a4d40}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {964cfb54-1297-4e1e-9332-038b5bd905de}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6 Typical Insulation R-9.73 1, !- Name
  Smooth,                                 !- Roughness
  0.705819797934498,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance
