  {650d6417-09c6-4acd-a492-1ab9cf4305d5}, !- Inlet Port
  {7b6b556c-4c11-4404-9b75-2f9e8cce58b2}; !- Outlet Port

OS:Connection,
  {ae4dd74b-25aa-488e-8af7-8ed2c5f25baa}, !- Handle
  {0896acf7-97eb-4359-bca3-de5a36d1aa31}, !- Name
  {1f3bcf4b-b2e1-4766-b351-8a58c8e9a9ff}, !- Source Object
  3,                                      !- Outlet Port
  {63e16250-8d20-4b3b-b01e-96dfb2fc673d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {650d6417-09c6-4acd-a492-1ab9cf4305d5}, !- Handle
  {88fba1e1-327e-4c9b-8e8a-ad19308a7c5a}, !- Name
  {63e16250-8d20-4b3b-b01e-96dfb2fc673d}, !- Source Object
  3,                                      !- Outlet Port
  {a6d6cf69-59a1-41f9-a12c-095e598e5981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b6b556c-4c11-4404-9b75-2f9e8cce58b2}, !- Handle
  {d56f2873-92bc-4054-9d17-397c8023119a}, !- Name
  {a6d6cf69-59a1-41f9-a12c-095e598e5981}, !- Source Object
  3,                                      !- Outlet Port
  {3fd02f3c-df96-4b60-b906-f0036e4f8332}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a3dc118-0815-4b47-bee9-bad3b051d18b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {8b8028e7-4e1f-4b19-9195-e5f932c7e7bb}, !- Inlet Node Name
  {95303f48-892e-4f6b-aed9-4f29b879ddba}; !- Outlet Node Name

OS:Node,
  {050d6c09-2c8a-4dae-8550-2963f56cc089}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {7f69f071-50dd-42fb-b8be-6f40bb880272}, !- Inlet Port
  {8b8028e7-4e1f-4b19-9195-e5f932c7e7bb}; !- Outlet Port

OS:Connection,
  {7f69f071-50dd-42fb-b8be-6f40bb880272}, !- Handle
  {4480e88f-ccf6-4b62-a92a-f6b3ccfa5027}, !- Name
  {43da5be2-cb3d-43a7-915d-43ba4e6d7c7b}, !- Source Object
  2,                                      !- Outlet Port
  {050d6c09-2c8a-4dae-8550-2963f56cc089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8028e7-4e1f-4b19-9195-e5f932c7e7bb}, !- Handle
  {5ccb37d1-2b60-4095-accf-16fd520c42ff}, !- Name
  {050d6c09-2c8a-4dae-8550-2963f56cc089}, !- Source Object
  3,                                      !- Outlet Port
  {4a3dc118-0815-4b47-bee9-bad3b051d18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95303f48-892e-4f6b-aed9-4f29b879ddba}, !- Handle
  {cb2fc630-c6c9-46f8-be9f-513910508f81}, !- Name
  {4a3dc118-0815-4b47-bee9-bad3b051d18b}, !- Source Object
  3,                                      !- Outlet Port
  {f10abbd9-2ee2-4576-b06a-2c07b09a09f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0b008344-80bb-45c8-9433-d8025f627743}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {832facc3-d433-48ef-aa75-01225be0de47}, !- Inlet Node Name
  {d1e2e2f5-5c4c-423d-9f15-0e850488567c}; !- Outlet Node Name

OS:Node,
  {ad62482e-1117-434c-8973-aa0eeb029e8a}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {d1e2e2f5-5c4c-423d-9f15-0e850488567c}, !- Inlet Port
  {53fbb421-4a42-4e2e-bfa5-f94412690d9f}; !- Outlet Port

OS:Connection,
  {832facc3-d433-48ef-aa75-01225be0de47}, !- Handle
  {8978cf80-f1f1-45d1-8abb-93d59b664b77}, !- Name
  {a0da41e9-7cd3-495e-966f-014bad0b7aba}, !- Source Object
  3,                                      !- Outlet Port
  {0b008344-80bb-45c8-9433-d8025f627743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e2e2f5-5c4c-423d-9f15-0e850488567c}, !- Handle
  {215a55d4-ff1a-40eb-9c86-a5bb359ec56b}, !- Name
  {0b008344-80bb-45c8-9433-d8025f627743}, !- Source Object
  3,                                      !- Outlet Port
  {ad62482e-1117-434c-8973-aa0eeb029e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fbb421-4a42-4e2e-bfa5-f94412690d9f}, !- Handle
  {910845d2-28ee-4e19-9bf0-49cb8be4f7d7}, !- Name
  {ad62482e-1117-434c-8973-aa0eeb029e8a}, !- Source Object
  3,                                      !- Outlet Port
  {2725bf82-6201-48ad-9755-82132d26d932}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2392f59d-6973-4403-9752-bd0eb0d71fa2}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {1e693ef5-91ed-4409-915a-101277ce1641}, !- Inlet Node Name
  {04b8f28c-874d-449c-8d7a-2805f56f2019}; !- Outlet Node Name

OS:Node,
  {c2e1dea2-24e3-47d6-b301-2300a1524dab}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {a08b7c62-4249-40d9-8107-3c7b13206064}, !- Inlet Port
  {1e693ef5-91ed-4409-915a-101277ce1641}; !- Outlet Port

OS:Connection,
  {a08b7c62-4249-40d9-8107-3c7b13206064}, !- Handle
  {7bbf5057-e5e3-4ba3-a06d-a8ebd1524f90}, !- Name
  {3fd02f3c-df96-4b60-b906-f0036e4f8332}, !- Source Object
  2,                                      !- Outlet Port
  {c2e1dea2-24e3-47d6-b301-2300a1524dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e693ef5-91ed-4409-915a-101277ce1641}, !- Handle
  {ba754e5a-fcad-4e47-a0db-ab38e92c44ec}, !- Name
  {c2e1dea2-24e3-47d6-b301-2300a1524dab}, !- Source Object
  3,                                      !- Outlet Port
  {2392f59d-6973-4403-9752-bd0eb0d71fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b8f28c-874d-449c-8d7a-2805f56f2019}, !- Handle
  {3f72666c-4731-4e41-8b82-1ae5dd62dbb9}, !- Name
  {2392f59d-6973-4403-9752-bd0eb0d71fa2}, !- Source Object
  3,                                      !- Outlet Port
  {d867ca89-33e4-4bfb-b157-e1a5a8fe7306}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {7f48d183-40d3-41d6-9445-b94d608362a7}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {dd649cad-f509-4ee3-9a92-7f2f7a01673b}, !- Loop Demand Side Inlet Node
  {5bd82832-946a-4a07-9fe0-87d3c9ce052f}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {e1d6d68d-c22b-46f1-91bb-8eda3e6d9662}, !- Loop Supply Side Inlet Node
  {492b655a-e45b-4f81-9674-9db007b06f8d}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {b143b1b2-48ae-42ef-b79e-80271fbfbb3d}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {492b655a-e45b-4f81-9674-9db007b06f8d}, !- Inlet Port
  {daf9d012-6b5e-4dba-938b-8c20378d2058}; !- Outlet Port

OS:Connection,
  {e1d6d68d-c22b-46f1-91bb-8eda3e6d9662}, !- Handle
  {a692b9ac-ae91-483d-a8d8-0ffe3234c634}, !- Name
  {273127d7-9015-45ca-8388-987ec36d5b1a}, !- Source Object
  3,                                      !- Outlet Port
  {7f48d183-40d3-41d6-9445-b94d608362a7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {492b655a-e45b-4f81-9674-9db007b06f8d}, !- Handle
  {8b9674b3-d77d-4470-a227-dfed14a0b6e0}, !- Name
  {7f48d183-40d3-41d6-9445-b94d608362a7}, !- Source Object
  7,                                      !- Outlet Port
  {b143b1b2-48ae-42ef-b79e-80271fbfbb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf9d012-6b5e-4dba-938b-8c20378d2058}, !- Handle
  {105f9559-9b7d-4ee5-b5e0-43cdd576d4d4}, !- Name
  {b143b1b2-48ae-42ef-b79e-80271fbfbb3d}, !- Source Object
  3,                                      !- Outlet Port
  {885baa1d-eddf-4a1a-85fd-a2ceb1708906}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {962eb36e-52de-4e5e-80f7-0f409367b880}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {b7b855f5-d6ab-4756-ac79-6539f016443f}, !- Inlet Port
  {dd649cad-f509-4ee3-9a92-7f2f7a01673b}; !- Outlet Port

OS:Connection,
  {b7b855f5-d6ab-4756-ac79-6539f016443f}, !- Handle
  {1fb489d1-af7d-4e6b-b792-0f49f9df2ff0}, !- Name
  {22e5ee28-26cc-46e4-8c9a-017be09d2267}, !- Source Object
  5,                                      !- Outlet Port
  {962eb36e-52de-4e5e-80f7-0f409367b880}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e4af0ef-8c32-4464-bd2a-466d82dd58e6}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {5bd82832-946a-4a07-9fe0-87d3c9ce052f}, !- Inlet Port
  {515d79c5-b792-47b4-baa2-715f1ccf6f76}; !- Outlet Port

OS:Connection,
  {dd649cad-f509-4ee3-9a92-7f2f7a01673b}, !- Handle
  {e7e262ab-4ad6-4ac9-a53b-786d760124ce}, !- Name
  {962eb36e-52de-4e5e-80f7-0f409367b880}, !- Source Object
  3,                                      !- Outlet Port
  {7f48d183-40d3-41d6-9445-b94d608362a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bd82832-946a-4a07-9fe0-87d3c9ce052f}, !- Handle
  {a7baa5c7-1096-4e57-bce9-e77c413a5897}, !- Name
  {7f48d183-40d3-41d6-9445-b94d608362a7}, !- Source Object
  4,                                      !- Outlet Port
  {3e4af0ef-8c32-4464-bd2a-466d82dd58e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {95db9a38-8638-4067-9c98-746968186f5d}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {515d79c5-b792-47b4-baa2-715f1ccf6f76}, !- Inlet Node
  {1067ca04-95b5-4b37-8aaf-3be807715555}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {9788b58d-18c1-4550-85b8-9c027afc30f2}; !- Source Temperature Schedule Name {C}

OS:Node,
  {baa7f82a-5ed5-44e3-a9e4-738cfe2d56e8}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {1067ca04-95b5-4b37-8aaf-3be807715555}, !- Inlet Port
  {d4474e54-8603-4a85-a4dc-0e557e43c036}; !- Outlet Port

OS:Connection,
  {515d79c5-b792-47b4-baa2-715f1ccf6f76}, !- Handle
  {3d03d6f0-97b6-4871-b70d-6c48e030e387}, !- Name
  {3e4af0ef-8c32-4464-bd2a-466d82dd58e6}, !- Source Object
  3,                                      !- Outlet Port
  {95db9a38-8638-4067-9c98-746968186f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1067ca04-95b5-4b37-8aaf-3be807715555}, !- Handle
  {f468d95e-212d-43e6-9182-c8af507bcf80}, !- Name
  {95db9a38-8638-4067-9c98-746968186f5d}, !- Source Object
  3,                                      !- Outlet Port
  {baa7f82a-5ed5-44e3-a9e4-738cfe2d56e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4474e54-8603-4a85-a4dc-0e557e43c036}, !- Handle
  {6ca8e29f-1c87-4c7a-8a68-70b96994e803}, !- Name
  {baa7f82a-5ed5-44e3-a9e4-738cfe2d56e8}, !- Source Object
  3,                                      !- Outlet Port
  {0ecef46d-538c-48a8-a9cc-92b854cd1f8a}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {b415ded3-5815-44fc-92da-48e7e4e5a667}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {9788b58d-18c1-4550-85b8-9c027afc30f2}, !- Handle
  Mains Water Temperature,                !- Name
  {b285b9d3-6d64-428b-9a06-511782c19279}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {f1f5f5be-85d8-464e-b65e-0afc6b55c4a5}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {9788b58d-18c1-4550-85b8-9c027afc30f2}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7c14caf5-316f-404c-af2e-9f92e8f04fdd}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {f1f5f5be-85d8-464e-b65e-0afc6b55c4a5} = {b415ded3-5815-44fc-92da-48e7e4e5a667}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {82b986cc-b77b-48d0-9a78-a4b382f82b66}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7c14caf5-316f-404c-af2e-9f92e8f04fdd}; !- Program Name 1

OS:WaterUse:Connections,
  {660d1b00-bf8d-4468-8f3b-989440c25b25}, !- Handle
  Water Use Connections 1,                !- Name
  {d57f5589-eca5-4e96-b371-308a30bf7f20}, !- Inlet Node Name
  {5558779d-b318-46b9-9720-0681ce67b32e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {254e9b52-99e4-4e30-adf9-4427b47930c1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05855cda-40eb-4738-acef-c3f24f0d55b3}, !- Handle
  Booster Water Fixture Def - 23.7 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  0.00149523765466809,                    !- Peak Flow Rate {m3/s}
  {e7d22f9a-905d-4b3e-b316-8c307cce81b5}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {e7d22f9a-905d-4b3e-b316-8c307cce81b5}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {b285b9d3-6d64-428b-9a06-511782c19279}, !- Schedule Type Limits Name
  {f5a199ea-afe0-42cb-a459-93368c91cab3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5a199ea-afe0-42cb-a459-93368c91cab3}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {b285b9d3-6d64-428b-9a06-511782c19279}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {254e9b52-99e4-4e30-adf9-4427b47930c1}, !- Handle
  Booster Water Fixture - 23.7 gpm at 180F, !- Name
  {05855cda-40eb-4738-acef-c3f24f0d55b3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {89ac6da1-a9fe-48e7-b59c-6fd5a052e35f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {15299890-1e4f-487d-a0f2-f37fcb44dd5d}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {dd05d1af-caaa-433a-80a9-0ca8ded4afd6}, !- Inlet Port
  {d57f5589-eca5-4e96-b371-308a30bf7f20}; !- Outlet Port

OS:Connection,
  {dd05d1af-caaa-433a-80a9-0ca8ded4afd6}, !- Handle
  {e08e988a-640f-4674-ab5e-0630dc4365c5}, !- Name
  {2725bf82-6201-48ad-9755-82132d26d932}, !- Source Object
  4,                                      !- Outlet Port
  {15299890-1e4f-487d-a0f2-f37fcb44dd5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a810e4f8-c637-402b-96af-8e8b48b5ca8d}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {5558779d-b318-46b9-9720-0681ce67b32e}, !- Inlet Port
  {67e7eefe-f034-48ef-99d8-a5be1716500b}; !- Outlet Port

OS:Connection,
  {d57f5589-eca5-4e96-b371-308a30bf7f20}, !- Handle
  {46e2379e-0315-4ecc-a863-d17beee1a090}, !- Name
  {15299890-1e4f-487d-a0f2-f37fcb44dd5d}, !- Source Object
  3,                                      !- Outlet Port
  {660d1b00-bf8d-4468-8f3b-989440c25b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5558779d-b318-46b9-9720-0681ce67b32e}, !- Handle
  {9f537b1c-3521-4f3a-9c6f-70e521efa87a}, !- Name
  {660d1b00-bf8d-4468-8f3b-989440c25b25}, !- Source Object
  3,                                      !- Outlet Port
  {a810e4f8-c637-402b-96af-8e8b48b5ca8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e7eefe-f034-48ef-99d8-a5be1716500b}, !- Handle
  {3c523736-6767-4323-8960-cdd669d172bc}, !- Name
  {a810e4f8-c637-402b-96af-8e8b48b5ca8d}, !- Source Object
  3,                                      !- Outlet Port
  {3fd02f3c-df96-4b60-b906-f0036e4f8332}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {e4126915-d647-4547-b36a-896708bc9924}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  8552;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {cd1803fa-c329-4d5c-bd6a-d23744da1a4b}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  {4640e4f1-b764-4dcf-934d-4d11bf83a31d}, !- Default Day Schedule Name
  {48b867fe-3c79-428f-a9e8-a4ff54a3077d}, !- Summer Design Day Schedule Name
  {486a5ef6-f766-4931-ad53-dee692d7b9b6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4640e4f1-b764-4dcf-934d-4d11bf83a31d}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Default, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {486a5ef6-f766-4931-ad53-dee692d7b9b6}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Winter Design Day, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {48b867fe-3c79-428f-a9e8-a4ff54a3077d}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Summer Design Day, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {8f52f20c-1a83-4ae5-9549-d386046156f1}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {e4126915-d647-4547-b36a-896708bc9924}, !- Exterior Lights Definition Name
  {cd1803fa-c329-4d5c-bd6a-d23744da1a4b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4ed9dfaa-ee19-42af-806b-a4118a0a2aa7}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  441.8;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {ea495acc-9a34-4f61-b98d-cce6a6bfdadd}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  {cb8762fd-3256-4b9e-b75e-8c0537141ecf}, !- Default Day Schedule Name
  {2fc6aa8d-5822-462e-a004-070bc4e27b0a}, !- Summer Design Day Schedule Name
  {1d19b786-12c2-40e8-8cbe-163077dc01b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb8762fd-3256-4b9e-b75e-8c0537141ecf}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Default, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {1d19b786-12c2-40e8-8cbe-163077dc01b4}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2fc6aa8d-5822-462e-a004-070bc4e27b0a}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {58916747-9311-49b7-a014-eacae16601ec}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {4ed9dfaa-ee19-42af-806b-a4118a0a2aa7}, !- Exterior Lights Definition Name
  {ea495acc-9a34-4f61-b98d-cce6a6bfdadd}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {cf83b97a-5911-4d8e-892e-3494960d7f3d}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 OccSensor Reduction, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  {9ab08de2-3541-4cd4-a783-e14544f9079a}, !- Default Day Schedule Name
  {4278f591-529d-4bd4-b9d1-66571b3ee076}, !- Summer Design Day Schedule Name
  {7ca9a4ab-df58-488c-9f90-50abd08462ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ab08de2-3541-4cd4-a783-e14544f9079a}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Default 1, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {4278f591-529d-4bd4-b9d1-66571b3ee076}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Summer Design Day 1, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ca9a4ab-df58-488c-9f90-50abd08462ac}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Winter Design Day 1, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8c8769e-bb06-4833-ab0a-ac4ee9990c4d}, !- Handle
  Schedule Rule 118,                      !- Name
  {cf83b97a-5911-4d8e-892e-3494960d7f3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc53d3e2-71b3-40c0-a743-fa66c53c09f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bc53d3e2-71b3-40c0-a743-fa66c53c09f7}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day 2, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {bd236c8c-257d-434d-831b-b03324df0bdb}, !- Handle
  Schedule Rule 119,                      !- Name
  {cf83b97a-5911-4d8e-892e-3494960d7f3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b63fd89f-81e2-4b8b-ab86-af2edb5c8cf8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b63fd89f-81e2-4b8b-ab86-af2edb5c8cf8}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day 3, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {29a215fc-9b05-405c-97d9-8115eb7a7122}, !- Handle
  Schedule Rule 120,                      !- Name
  {cf83b97a-5911-4d8e-892e-3494960d7f3d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3ac5aadb-54a1-4d32-97f4-f221c209a8a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ac5aadb-54a1-4d32-97f4-f221c209a8a2}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 3, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.41616,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {812d02ea-0276-4f52-9c22-4e98fb683437}, !- Handle
  Schedule Rule 121,                      !- Name
  {cf83b97a-5911-4d8e-892e-3494960d7f3d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a14a4813-cca0-49cb-82b8-4c024aca724e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a14a4813-cca0-49cb-82b8-4c024aca724e}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 4, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2312,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.120564,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {69058b17-e022-4d23-8ea0-f5f94c7a1811}, !- Handle
  Schedule Rule 122,                      !- Name
  {cf83b97a-5911-4d8e-892e-3494960d7f3d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {693c8242-dffd-41df-8ac1-c58e60b6b120}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {693c8242-dffd-41df-8ac1-c58e60b6b120}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 5, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.41616,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Ruleset,
  {58337c7b-d440-4ccc-b2ec-43e2ad8681f1}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 OccSensor Reduction, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  {40337463-fa72-4156-8ef0-4edec4ca25d8}, !- Default Day Schedule Name
  {c89e68f9-852b-4555-bc5e-4e92cd57e0af}, !- Summer Design Day Schedule Name
  {cabb4e45-c4a2-456c-82ed-44bcd9de0a46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40337463-fa72-4156-8ef0-4edec4ca25d8}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Default 1, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c89e68f9-852b-4555-bc5e-4e92cd57e0af}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Summer Design Day 1, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cabb4e45-c4a2-456c-82ed-44bcd9de0a46}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Winter Design Day 1, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {353e4e8d-7746-4416-a5d7-51ad6acec43d}, !- Handle
  Schedule Rule 123,                      !- Name
  {58337c7b-d440-4ccc-b2ec-43e2ad8681f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ed0c2ec-06b4-409a-91ef-6d5af464a542}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8ed0c2ec-06b4-409a-91ef-6d5af464a542}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wknd Day 2, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {ac6aeec0-f1a7-4877-a2af-9f43d59b8709}, !- Handle
  Schedule Rule 124,                      !- Name
  {58337c7b-d440-4ccc-b2ec-43e2ad8681f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61e43807-7786-4342-a465-c1101c59f073}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {61e43807-7786-4342-a465-c1101c59f073}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wknd Day 3, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {a50a5294-8d00-489f-b0f1-9ac5b87bfedb}, !- Handle
  Schedule Rule 125,                      !- Name
  {58337c7b-d440-4ccc-b2ec-43e2ad8681f1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {128175d7-2d43-4619-b82f-26de63fbb31c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {128175d7-2d43-4619-b82f-26de63fbb31c}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 3, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.608985,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {54cce0d6-df82-495d-9bab-7ca7c9060f7c}, !- Handle
  Schedule Rule 126,                      !- Name
  {58337c7b-d440-4ccc-b2ec-43e2ad8681f1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2e384a3d-6a66-40b7-8660-3e1a0422e6fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2e384a3d-6a66-40b7-8660-3e1a0422e6fa}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 4, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.338325,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {2f2d104e-767b-4d41-88be-afc43c0a5ab8}, !- Handle
  Schedule Rule 127,                      !- Name
  {58337c7b-d440-4ccc-b2ec-43e2ad8681f1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fdfe557d-bcab-4b92-a42a-753354497b60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fdfe557d-bcab-4b92-a42a-753354497b60}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 5, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.608985,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Ruleset,
  {ab9dc761-2505-4e96-92f2-9454e49b5a91}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 OccSensor Reduction, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  {9c412745-9612-44a0-a98a-8521a024b967}, !- Default Day Schedule Name
  {d224f712-6d5d-40f6-bb29-7a695bfc2662}, !- Summer Design Day Schedule Name
  {05409203-e2fc-40c2-9d0b-a7cd8aaca87d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c412745-9612-44a0-a98a-8521a024b967}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Default 1, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {d224f712-6d5d-40f6-bb29-7a695bfc2662}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Summer Design Day 1, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05409203-e2fc-40c2-9d0b-a7cd8aaca87d}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Winter Design Day 1, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5fe621a-8d56-45d2-8c20-27e6e2960e6a}, !- Handle
  Schedule Rule 128,                      !- Name
  {ab9dc761-2505-4e96-92f2-9454e49b5a91}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af282838-e6fb-489b-82d4-38c0fedb9b5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {af282838-e6fb-489b-82d4-38c0fedb9b5f}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wknd Day 2, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {58d601c0-f4a5-4109-bdd2-e01d51aa6983}, !- Handle
  Schedule Rule 129,                      !- Name
  {ab9dc761-2505-4e96-92f2-9454e49b5a91}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6fa8e13-c6c8-4bb9-9a3f-3da7528a465e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d6fa8e13-c6c8-4bb9-9a3f-3da7528a465e}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wknd Day 3, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {37b18a4e-5df7-440b-bfb2-9f3153022dcb}, !- Handle
  Schedule Rule 130,                      !- Name
  {ab9dc761-2505-4e96-92f2-9454e49b5a91}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0c748600-5bfa-41f6-a91d-70813ef6c171}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c748600-5bfa-41f6-a91d-70813ef6c171}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 3, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39204,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {dd418120-fe79-46db-9009-80f93127988e}, !- Handle
  Schedule Rule 131,                      !- Name
  {ab9dc761-2505-4e96-92f2-9454e49b5a91}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8fd17308-3d14-41da-81cf-b9efb9a3b070}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8fd17308-3d14-41da-81cf-b9efb9a3b070}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 4, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2178,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117018,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {663013a5-7574-4d92-8c4e-08334e1aeee1}, !- Handle
  Schedule Rule 132,                      !- Name
  {ab9dc761-2505-4e96-92f2-9454e49b5a91}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3186875d-c761-4e1f-9462-1ec559c04ec9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3186875d-c761-4e1f-9462-1ec559c04ec9}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 5, !- Name
  {0dcd20ce-ea3e-485a-bc02-e7223a8763f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39204,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:WeatherFile,
  {7265bee2-606d-4d4c-8755-f526b6239f30}, !- Handle
  International Falls Intl Ap,            !- City
  MN,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  727470,                                 !- WMO Number
  48.57,                                  !- Latitude {deg}
  -93.4,                                  !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  359,                                    !- Elevation {m}
  file:///private/var/folders/w9/0t6110ps68941q3wd96ppq_r0000gn/T/OpenStudioApp.V80980/resources/run/000_CreateDOEPrototypeBuilding/extracted_files/weather/USA_MN_International.Falls.Intl.AP.727470_TMY3.epw, !- Url
  09DB9DE0;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {c55895e1-7975-4295-9159-a6c94cc8a57c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  3.29166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  36.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {f6043105-f7d2-4a2b-8287-863f2fae4746}, !- Handle
  International Falls Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97086,                                  !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Taub {dimensionless}
  2.2;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8b1e15ef-5b7f-4204-bda8-2d41c36e2910}, !- Handle
  International Falls Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -32.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -32.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97086,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {9306ec68-b9e3-447e-b68a-9d7dc97da701}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {f3105d31-8e76-4f4a-9bff-dfbc6be0401b}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Day,
  {0e7e996d-d6ed-43ad-849a-cb289ff59c30}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {341b2a7b-f5e3-4a1e-8496-1cabb21c35b4}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV, !- Name
  {2a066c40-a076-47ac-bc0b-10bd0ab9e4d6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0cf1ddc8-19ec-412a-9e3a-1fdb7005a84a}, !- Supply Air Inlet Node
  {e140a929-f21b-48a9-b71b-6256fed7464f}, !- Supply Air Outlet Node
  {27aed953-19fb-471d-9a99-22cb53cabc29}, !- Exhaust Air Inlet Node
  {9d7fd493-a6ce-4aa8-b69f-f1e4c85a1284}, !- Exhaust Air Outlet Node
  2966.940572,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {42d87405-6880-4f58-9f4c-53eb591735da}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV Primary Outlet Air Node, !- Name
  {e140a929-f21b-48a9-b71b-6256fed7464f}, !- Inlet Port
  {5b0f6401-828f-49fe-953d-87b288f3add4}; !- Outlet Port

OS:Connection,
  {0cf1ddc8-19ec-412a-9e3a-1fdb7005a84a}, !- Handle
  {ab0f3d5d-46f6-4785-bd44-ec59df756353}, !- Name
  {b90607c5-d073-4889-acaa-6292be721b1a}, !- Source Object
  3,                                      !- Outlet Port
  {341b2a7b-f5e3-4a1e-8496-1cabb21c35b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e140a929-f21b-48a9-b71b-6256fed7464f}, !- Handle
  {5ea9ee74-b542-497e-8f30-1c8e6009c3ff}, !- Name
  {341b2a7b-f5e3-4a1e-8496-1cabb21c35b4}, !- Source Object
  13,                                     !- Outlet Port
  {42d87405-6880-4f58-9f4c-53eb591735da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b0f6401-828f-49fe-953d-87b288f3add4}, !- Handle
  {b6af4f2e-c781-460a-b71f-cd4f30e68d74}, !- Name
  {42d87405-6880-4f58-9f4c-53eb591735da}, !- Source Object
  3,                                      !- Outlet Port
  {ca79efa3-3225-44eb-9505-92b7f058e848}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2f94f5f-60be-42c8-a269-75209e00bc54}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV Secondary Inlet Air Node, !- Name
  {0f504cc6-6be0-49b2-84d6-ffc95fb44115}, !- Inlet Port
  {27aed953-19fb-471d-9a99-22cb53cabc29}; !- Outlet Port

OS:Connection,
  {0f504cc6-6be0-49b2-84d6-ffc95fb44115}, !- Handle
  {4beafdb1-feab-4e96-aafc-24fee80877f7}, !- Name
  {ca79efa3-3225-44eb-9505-92b7f058e848}, !- Source Object
  7,                                      !- Outlet Port
  {c2f94f5f-60be-42c8-a269-75209e00bc54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27aed953-19fb-471d-9a99-22cb53cabc29}, !- Handle
  {16c2c053-f002-40f6-8d85-860ead3958fb}, !- Name
  {c2f94f5f-60be-42c8-a269-75209e00bc54}, !- Source Object
  3,                                      !- Outlet Port
  {341b2a7b-f5e3-4a1e-8496-1cabb21c35b4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9d7fd493-a6ce-4aa8-b69f-f1e4c85a1284}, !- Handle
  {e445d36e-33bc-462c-8796-160b87b1ed04}, !- Name
  {341b2a7b-f5e3-4a1e-8496-1cabb21c35b4}, !- Source Object
  15,                                     !- Outlet Port
  {f42644f7-31f9-4875-9cd5-ddd9cc04d87b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {51f9a7e8-b391-4dfd-8347-2d8c1d4de63f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c848a34f-8036-4c61-b55b-d0cbd925a123}, !- Reference Setpoint Node Name
  {c848a34f-8036-4c61-b55b-d0cbd925a123}, !- Mixed Air Stream Node Name
  {b90607c5-d073-4889-acaa-6292be721b1a}, !- Outdoor Air Stream Node Name
  {b0f08784-284e-48f3-a55e-e524b1876c25}, !- Return Air Stream Node Name
  {42d87405-6880-4f58-9f4c-53eb591735da}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {49ea7ead-49ae-4b26-ba5a-77d88f1d2fd5}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {805afce7-95aa-451e-9b8c-97fee8f42176}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37HtgSch0,      !- Name
  {17f6f50f-c8be-4fc9-a133-7ea411770d63}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {908a72f9-1ec0-4219-b8c4-a4839a535536}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37ClgSch0,      !- Name
  {3a149714-58c7-45f8-8e41-47a8e5f571ca}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {6782a662-c337-48ff-85e7-d4d87eb610cc}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {49ea7ead-49ae-4b26-ba5a-77d88f1d2fd5}<23.9 && {49ea7ead-49ae-4b26-ba5a-77d88f1d2fd5}>1.7, !- Program Line 1
  SET {908a72f9-1ec0-4219-b8c4-a4839a535536} = 29.4, !- Program Line 2
  SET {805afce7-95aa-451e-9b8c-97fee8f42176} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {49ea7ead-49ae-4b26-ba5a-77d88f1d2fd5}<23.9 && {49ea7ead-49ae-4b26-ba5a-77d88f1d2fd5}>1.7, !- Program Line 4
  SET {908a72f9-1ec0-4219-b8c4-a4839a535536} = 29.4, !- Program Line 5
  SET {805afce7-95aa-451e-9b8c-97fee8f42176} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {49ea7ead-49ae-4b26-ba5a-77d88f1d2fd5}<23.9 && {49ea7ead-49ae-4b26-ba5a-77d88f1d2fd5}>1.7, !- Program Line 7
  SET {908a72f9-1ec0-4219-b8c4-a4839a535536} = 29.4, !- Program Line 8
  SET {805afce7-95aa-451e-9b8c-97fee8f42176} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {49ea7ead-49ae-4b26-ba5a-77d88f1d2fd5}<23.9 && {49ea7ead-49ae-4b26-ba5a-77d88f1d2fd5}>1.7, !- Program Line 10
  SET {908a72f9-1ec0-4219-b8c4-a4839a535536} = 29.4, !- Program Line 11
  SET {805afce7-95aa-451e-9b8c-97fee8f42176} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {908a72f9-1ec0-4219-b8c4-a4839a535536} = NULL, !- Program Line 14
  SET {805afce7-95aa-451e-9b8c-97fee8f42176} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {00843f22-e95c-4696-a082-940fb7b76733}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6782a662-c337-48ff-85e7-d4d87eb610cc}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {47d2ed8d-6eb5-4e8d-b623-67da177b0282}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV,   !- Name
  {2a066c40-a076-47ac-bc0b-10bd0ab9e4d6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ba245d56-588b-4614-8e21-425b34ba34a1}, !- Supply Air Inlet Node
  {46adb10a-1469-4abd-97e6-920f488a8356}, !- Supply Air Outlet Node
  {d7cba90e-4140-4d07-aaff-b16856c122ee}, !- Exhaust Air Inlet Node
  {e642fe09-094e-41cb-b636-dd24d5adeb15}, !- Exhaust Air Outlet Node
  1414.65056,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cb9c7507-d074-4c20-8e01-950cbd6c96e5}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV Primary Outlet Air Node, !- Name
  {46adb10a-1469-4abd-97e6-920f488a8356}, !- Inlet Port
  {27cf9044-0cd9-48e3-8c19-d7efd1532f07}; !- Outlet Port

OS:Connection,
  {ba245d56-588b-4614-8e21-425b34ba34a1}, !- Handle
  {9dd01919-7fe3-4095-8241-06a5f040652c}, !- Name
  {040670f2-42fa-4b90-a7f3-7251b3515311}, !- Source Object
  3,                                      !- Outlet Port
  {47d2ed8d-6eb5-4e8d-b623-67da177b0282}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {46adb10a-1469-4abd-97e6-920f488a8356}, !- Handle
  {0aa98a7e-93b6-45d8-a6d0-1399532ac232}, !- Name
  {47d2ed8d-6eb5-4e8d-b623-67da177b0282}, !- Source Object
  13,                                     !- Outlet Port
  {cb9c7507-d074-4c20-8e01-950cbd6c96e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27cf9044-0cd9-48e3-8c19-d7efd1532f07}, !- Handle
  {f9e41b64-0306-4f77-9278-98ed55b375fa}, !- Name
  {cb9c7507-d074-4c20-8e01-950cbd6c96e5}, !- Source Object
  3,                                      !- Outlet Port
  {63b8f64a-efd2-4fb3-a549-0ab459265f59}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cf765a7c-76e2-4aa0-8b62-0b826a1205ff}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV Secondary Inlet Air Node, !- Name
  {e753f02b-a11d-491b-bcd4-c0e2d5ec1d0d}, !- Inlet Port
  {d7cba90e-4140-4d07-aaff-b16856c122ee}; !- Outlet Port

OS:Connection,
  {e753f02b-a11d-491b-bcd4-c0e2d5ec1d0d}, !- Handle
  {e599876b-3b46-4409-90ac-7175c7095bc4}, !- Name
  {63b8f64a-efd2-4fb3-a549-0ab459265f59}, !- Source Object
  7,                                      !- Outlet Port
  {cf765a7c-76e2-4aa0-8b62-0b826a1205ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7cba90e-4140-4d07-aaff-b16856c122ee}, !- Handle
  {b894701f-6fcb-4fd9-9b01-f41841aef24e}, !- Name
  {cf765a7c-76e2-4aa0-8b62-0b826a1205ff}, !- Source Object
  3,                                      !- Outlet Port
  {47d2ed8d-6eb5-4e8d-b623-67da177b0282}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e642fe09-094e-41cb-b636-dd24d5adeb15}, !- Handle
  {5caa3973-87cb-46cd-ad26-69684afab3bb}, !- Name
  {47d2ed8d-6eb5-4e8d-b623-67da177b0282}, !- Source Object
  15,                                     !- Outlet Port
  {b628ef8a-7baa-4b50-aefc-cd7786d6af2a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7b77fe89-3fa2-4856-ae6d-1ea562e2e97c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5502c0ba-ba45-47bd-a0e0-88173c891fab}, !- Reference Setpoint Node Name
  {5502c0ba-ba45-47bd-a0e0-88173c891fab}, !- Mixed Air Stream Node Name
  {040670f2-42fa-4b90-a7f3-7251b3515311}, !- Outdoor Air Stream Node Name
  {a4820e58-b24c-4b3b-a976-ef48943ee24d}, !- Return Air Stream Node Name
  {cb9c7507-d074-4c20-8e01-950cbd6c96e5}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {27056cc6-da27-4921-919f-6b0114679b22}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7c42c80b-b414-4939-b6de-ad0d2b08020a}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26HtgSch0,          !- Name
  {17f6f50f-c8be-4fc9-a133-7ea411770d63}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {c13f652e-6839-4cbc-a42e-aa277e2db822}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26ClgSch0,          !- Name
  {3a149714-58c7-45f8-8e41-47a8e5f571ca}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7eb851bd-125e-4be7-87ac-e3d3ad3aff9b}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {27056cc6-da27-4921-919f-6b0114679b22}<23.9 && {27056cc6-da27-4921-919f-6b0114679b22}>1.7, !- Program Line 1
  SET {c13f652e-6839-4cbc-a42e-aa277e2db822} = 29.4, !- Program Line 2
  SET {7c42c80b-b414-4939-b6de-ad0d2b08020a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {27056cc6-da27-4921-919f-6b0114679b22}<23.9 && {27056cc6-da27-4921-919f-6b0114679b22}>1.7, !- Program Line 4
  SET {c13f652e-6839-4cbc-a42e-aa277e2db822} = 29.4, !- Program Line 5
  SET {7c42c80b-b414-4939-b6de-ad0d2b08020a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {27056cc6-da27-4921-919f-6b0114679b22}<23.9 && {27056cc6-da27-4921-919f-6b0114679b22}>1.7, !- Program Line 7
  SET {c13f652e-6839-4cbc-a42e-aa277e2db822} = 29.4, !- Program Line 8
  SET {7c42c80b-b414-4939-b6de-ad0d2b08020a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {27056cc6-da27-4921-919f-6b0114679b22}<23.9 && {27056cc6-da27-4921-919f-6b0114679b22}>1.7, !- Program Line 10
  SET {c13f652e-6839-4cbc-a42e-aa277e2db822} = 29.4, !- Program Line 11
  SET {7c42c80b-b414-4939-b6de-ad0d2b08020a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c13f652e-6839-4cbc-a42e-aa277e2db822} = NULL, !- Program Line 14
  SET {7c42c80b-b414-4939-b6de-ad0d2b08020a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {fdd5c3d8-9a85-442c-9ecc-cd41bdbd5684}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7eb851bd-125e-4be7-87ac-e3d3ad3aff9b}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c41c0bcf-e0be-4e08-9e22-a0c560076277}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV, !- Name
  {2a066c40-a076-47ac-bc0b-10bd0ab9e4d6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5383ee55-08a5-455f-843e-a019a786decc}, !- Supply Air Inlet Node
  {bc0900be-fae7-4497-8c90-db4c1aac9831}, !- Supply Air Outlet Node
  {b472834a-ea86-483f-8b06-ef24ad7e45c7}, !- Exhaust Air Inlet Node
  {6b75ee84-ef2c-461a-b67f-ceb1643f308b}, !- Exhaust Air Outlet Node
  2165.208368,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {beacf68b-72a3-4f74-8147-c644a0994a6c}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV Primary Outlet Air Node, !- Name
  {bc0900be-fae7-4497-8c90-db4c1aac9831}, !- Inlet Port
  {07db247c-0bbb-4d98-8764-b11146c4edaf}; !- Outlet Port

OS:Connection,
  {5383ee55-08a5-455f-843e-a019a786decc}, !- Handle
  {cec152b9-fe95-40c1-bb2c-37121638b17c}, !- Name
  {60a7d53e-0f88-4c10-82e2-aa161ec4b2dc}, !- Source Object
  3,                                      !- Outlet Port
  {c41c0bcf-e0be-4e08-9e22-a0c560076277}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bc0900be-fae7-4497-8c90-db4c1aac9831}, !- Handle
  {39bbb4d0-0965-4701-8773-e2aefa39104e}, !- Name
  {c41c0bcf-e0be-4e08-9e22-a0c560076277}, !- Source Object
  13,                                     !- Outlet Port
  {beacf68b-72a3-4f74-8147-c644a0994a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07db247c-0bbb-4d98-8764-b11146c4edaf}, !- Handle
  {6bac1995-9c8d-4518-9e4e-0b193167653e}, !- Name
  {beacf68b-72a3-4f74-8147-c644a0994a6c}, !- Source Object
  3,                                      !- Outlet Port
  {79e4bc6b-36e2-496c-a012-7d404c72f162}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a6781f0c-630a-4760-a810-1c11b9271b41}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV Secondary Inlet Air Node, !- Name
  {88c28951-b060-4859-8461-bc66abef7a23}, !- Inlet Port
  {b472834a-ea86-483f-8b06-ef24ad7e45c7}; !- Outlet Port

OS:Connection,
  {88c28951-b060-4859-8461-bc66abef7a23}, !- Handle
  {8d9a06c8-cc7a-4c52-9d7f-5f8f8bd8a69d}, !- Name
  {79e4bc6b-36e2-496c-a012-7d404c72f162}, !- Source Object
  7,                                      !- Outlet Port
  {a6781f0c-630a-4760-a810-1c11b9271b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b472834a-ea86-483f-8b06-ef24ad7e45c7}, !- Handle
  {bd8ef280-63f0-4c13-858c-62c6334e3951}, !- Name
  {a6781f0c-630a-4760-a810-1c11b9271b41}, !- Source Object
  3,                                      !- Outlet Port
  {c41c0bcf-e0be-4e08-9e22-a0c560076277}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6b75ee84-ef2c-461a-b67f-ceb1643f308b}, !- Handle
  {4d86bb5f-c8ca-4032-87c4-77f6dff2d7dc}, !- Name
  {c41c0bcf-e0be-4e08-9e22-a0c560076277}, !- Source Object
  15,                                     !- Outlet Port
  {55bbd358-5f0f-4c84-a622-8003f9468525}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {443ff4bc-b158-4734-953c-178ae31f9710}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e2b11efb-90a2-464f-b74a-f61b291b87d9}, !- Reference Setpoint Node Name
  {e2b11efb-90a2-464f-b74a-f61b291b87d9}, !- Mixed Air Stream Node Name
  {60a7d53e-0f88-4c10-82e2-aa161ec4b2dc}, !- Outdoor Air Stream Node Name
  {a5198ef7-7d20-44f3-b35a-d20d8b0ee6b4}, !- Return Air Stream Node Name
  {beacf68b-72a3-4f74-8147-c644a0994a6c}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {000994e9-4f55-41e1-9efc-0e51dd91694d}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV,       !- Name
  {2a066c40-a076-47ac-bc0b-10bd0ab9e4d6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {006ea1fc-63cd-40f6-a47f-ef9ecc50a4e0}, !- Supply Air Inlet Node
  {9545de1c-b1d9-4d17-8825-82901e6dc5aa}, !- Supply Air Outlet Node
  {64adbc80-790a-4de6-b3f2-fe8a0611ea0a}, !- Exhaust Air Inlet Node
  {cc86b4e1-a43f-44c7-9d35-d767c2aed76e}, !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {58631157-69ce-46b2-9153-25e396db1879}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV Primary Outlet Air Node, !- Name
  {9545de1c-b1d9-4d17-8825-82901e6dc5aa}, !- Inlet Port
  {719053dc-1221-4785-99de-69f478445cb4}; !- Outlet Port

OS:Connection,
  {006ea1fc-63cd-40f6-a47f-ef9ecc50a4e0}, !- Handle
  {571c6225-7f4a-4e13-94d5-28eec5dfd9b3}, !- Name
  {b1b8a5f0-5857-42ef-afcd-a5519a4e0eb2}, !- Source Object
  3,                                      !- Outlet Port
  {000994e9-4f55-41e1-9efc-0e51dd91694d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9545de1c-b1d9-4d17-8825-82901e6dc5aa}, !- Handle
  {62c96e36-cbfd-4965-998a-b880af4e9858}, !- Name
  {000994e9-4f55-41e1-9efc-0e51dd91694d}, !- Source Object
  13,                                     !- Outlet Port
  {58631157-69ce-46b2-9153-25e396db1879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {719053dc-1221-4785-99de-69f478445cb4}, !- Handle
  {79451841-847c-481a-b94b-4c9f3c6228bd}, !- Name
  {58631157-69ce-46b2-9153-25e396db1879}, !- Source Object
  3,                                      !- Outlet Port
  {9a5dc3a3-767c-4fe8-8e68-11fef5df4a7b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8f36176-57be-4aa4-b379-c106636ee8d1}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV Secondary Inlet Air Node, !- Name
  {2cd3de43-66bb-4bfc-aa1e-a1cd1f73d82a}, !- Inlet Port
  {64adbc80-790a-4de6-b3f2-fe8a0611ea0a}; !- Outlet Port

OS:Connection,
  {2cd3de43-66bb-4bfc-aa1e-a1cd1f73d82a}, !- Handle
  {7fa29211-008c-47e9-aab6-6ae7ce600be7}, !- Name
  {9a5dc3a3-767c-4fe8-8e68-11fef5df4a7b}, !- Source Object
  7,                                      !- Outlet Port
  {e8f36176-57be-4aa4-b379-c106636ee8d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64adbc80-790a-4de6-b3f2-fe8a0611ea0a}, !- Handle
  {f7bd052a-96b9-47f1-a751-2e738f7fa998}, !- Name
  {e8f36176-57be-4aa4-b379-c106636ee8d1}, !- Source Object
  3,                                      !- Outlet Port
  {000994e9-4f55-41e1-9efc-0e51dd91694d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cc86b4e1-a43f-44c7-9d35-d767c2aed76e}, !- Handle
  {ca9e16d3-3c59-4a58-bd25-73e5e5df5541}, !- Name
  {000994e9-4f55-41e1-9efc-0e51dd91694d}, !- Source Object
  15,                                     !- Outlet Port
  {25cc18bd-cb75-4934-8983-75dbd6ceac16}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a68311fc-3525-42ef-9b89-df65b5c645ea}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {bdd402a3-f7af-4644-82e3-fa238e2ec0e6}, !- Reference Setpoint Node Name
  {bdd402a3-f7af-4644-82e3-fa238e2ec0e6}, !- Mixed Air Stream Node Name
  {b1b8a5f0-5857-42ef-afcd-a5519a4e0eb2}, !- Outdoor Air Stream Node Name
  {d4f75877-2815-47cd-8734-36bd41f662c1}, !- Return Air Stream Node Name
  {58631157-69ce-46b2-9153-25e396db1879}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {d53f694a-e0d8-4f8f-b2da-4f8eb26fb280}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d3bc1730-52b2-46ba-9b38-dbcf628f0898}, !- Handle
  GymZN1FLR1ZNPSZAC15HtgSch0,             !- Name
  {17f6f50f-c8be-4fc9-a133-7ea411770d63}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {2ee108bd-20ee-4569-a527-0528dac6b450}, !- Handle
  GymZN1FLR1ZNPSZAC15ClgSch0,             !- Name
  {3a149714-58c7-45f8-8e41-47a8e5f571ca}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ea10aabc-2899-439b-a07d-354e200c401c}, !- Handle
  GymZN1FLR1ZNPSZAC15OptimumStartProg0,   !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d53f694a-e0d8-4f8f-b2da-4f8eb26fb280}<23.9 && {d53f694a-e0d8-4f8f-b2da-4f8eb26fb280}>1.7, !- Program Line 1
  SET {2ee108bd-20ee-4569-a527-0528dac6b450} = 29.4, !- Program Line 2
  SET {d3bc1730-52b2-46ba-9b38-dbcf628f0898} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d53f694a-e0d8-4f8f-b2da-4f8eb26fb280}<23.9 && {d53f694a-e0d8-4f8f-b2da-4f8eb26fb280}>1.7, !- Program Line 4
  SET {2ee108bd-20ee-4569-a527-0528dac6b450} = 29.4, !- Program Line 5
  SET {d3bc1730-52b2-46ba-9b38-dbcf628f0898} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d53f694a-e0d8-4f8f-b2da-4f8eb26fb280}<23.9 && {d53f694a-e0d8-4f8f-b2da-4f8eb26fb280}>1.7, !- Program Line 7
  SET {2ee108bd-20ee-4569-a527-0528dac6b450} = 29.4, !- Program Line 8
  SET {d3bc1730-52b2-46ba-9b38-dbcf628f0898} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d53f694a-e0d8-4f8f-b2da-4f8eb26fb280}<23.9 && {d53f694a-e0d8-4f8f-b2da-4f8eb26fb280}>1.7, !- Program Line 10
  SET {2ee108bd-20ee-4569-a527-0528dac6b450} = 29.4, !- Program Line 11
  SET {d3bc1730-52b2-46ba-9b38-dbcf628f0898} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2ee108bd-20ee-4569-a527-0528dac6b450} = NULL, !- Program Line 14
  SET {d3bc1730-52b2-46ba-9b38-dbcf628f0898} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b3bb41ca-3b48-4895-bacc-786c4a3a2d77}, !- Handle
  GymZN1FLR1ZNPSZAC15OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ea10aabc-2899-439b-a07d-354e200c401c}; !- Program Name 1

OS:SetpointManager:Warmest,
  {74df655e-71e8-4420-932f-171d7fd42aeb}, !- Handle
  VAV_OTHER SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c476dcd9-0097-43d0-bf3c-3916fe68956c}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {6a71e340-f709-49d9-b56d-3ca23e11f9ac}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bc3802ef-70fa-4482-95b0-90ef30472786}, !- Handle
  VAVOTHERHtgSch0,                        !- Name
  {801f429e-93e5-470c-abcb-a9e56216cad3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {fc5bf68f-f5c0-41d8-8b6f-bc52a3da0bbe}, !- Handle
  VAVOTHERClgSch0,                        !- Name
  {3a149714-58c7-45f8-8e41-47a8e5f571ca}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {01b6b586-0b7d-4d89-b26b-bab67df0ccb5}, !- Handle
  VAVOTHEROptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}<23.9 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}>1.7, !- Program Line 1
  SET {fc5bf68f-f5c0-41d8-8b6f-bc52a3da0bbe} = 29.4, !- Program Line 2
  SET {bc3802ef-70fa-4482-95b0-90ef30472786} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}<23.9 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}>1.7, !- Program Line 4
  SET {fc5bf68f-f5c0-41d8-8b6f-bc52a3da0bbe} = 29.4, !- Program Line 5
  SET {bc3802ef-70fa-4482-95b0-90ef30472786} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}<23.9 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}>1.7, !- Program Line 7
  SET {fc5bf68f-f5c0-41d8-8b6f-bc52a3da0bbe} = 29.4, !- Program Line 8
  SET {bc3802ef-70fa-4482-95b0-90ef30472786} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}<23.9 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}>1.7, !- Program Line 10
  SET {fc5bf68f-f5c0-41d8-8b6f-bc52a3da0bbe} = 29.4, !- Program Line 11
  SET {bc3802ef-70fa-4482-95b0-90ef30472786} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fc5bf68f-f5c0-41d8-8b6f-bc52a3da0bbe} = NULL, !- Program Line 14
  SET {bc3802ef-70fa-4482-95b0-90ef30472786} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {939fe254-f77f-4938-bee1-bef4db6d02e3}, !- Handle
  VAVOTHEROptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {01b6b586-0b7d-4d89-b26b-bab67df0ccb5}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {55cc2035-f4a6-4619-9bf8-e4988aa77853}, !- Handle
  VAVOTHERHtgSch1,                        !- Name
  {29c08f3f-3164-4c7d-8b57-3b80a6436042}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {9be7a804-97ae-4f17-b69e-d938a3ee4420}, !- Handle
  VAVOTHERClgSch1,                        !- Name
  {304498e7-5365-4c79-a42c-f657c3024c04}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ee523bfc-0be0-48db-b3a1-96955fcdd10e}, !- Handle
  VAVOTHEROptimumStartProg1,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}<23.9 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}>1.7, !- Program Line 1
  SET {9be7a804-97ae-4f17-b69e-d938a3ee4420} = 29.4, !- Program Line 2
  SET {55cc2035-f4a6-4619-9bf8-e4988aa77853} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}<23.9 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}>1.7, !- Program Line 4
  SET {9be7a804-97ae-4f17-b69e-d938a3ee4420} = 29.4, !- Program Line 5
  SET {55cc2035-f4a6-4619-9bf8-e4988aa77853} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}<23.9 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}>1.7, !- Program Line 7
  SET {9be7a804-97ae-4f17-b69e-d938a3ee4420} = 29.4, !- Program Line 8
  SET {55cc2035-f4a6-4619-9bf8-e4988aa77853} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}<23.9 && {6a71e340-f709-49d9-b56d-3ca23e11f9ac}>1.7, !- Program Line 10
  SET {9be7a804-97ae-4f17-b69e-d938a3ee4420} = 29.4, !- Program Line 11
  SET {55cc2035-f4a6-4619-9bf8-e4988aa77853} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {9be7a804-97ae-4f17-b69e-d938a3ee4420} = NULL, !- Program Line 14
  SET {55cc2035-f4a6-4619-9bf8-e4988aa77853} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d0dea064-fc4a-4688-9124-e5574cc412ca}, !- Handle
  VAVOTHEROptimumStartCallingManager1,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ee523bfc-0be0-48db-b3a1-96955fcdd10e}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {46cfae3c-57ce-4c40-8012-d2d8bf6c3f4f}, !- Handle
  VAV_POD_1 ERV,                          !- Name
  {2a066c40-a076-47ac-bc0b-10bd0ab9e4d6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {573301e3-4c18-46f8-86cf-cd40b06c2764}, !- Supply Air Inlet Node
  {3374b769-ce22-457e-8988-a247a253f5c6}, !- Supply Air Outlet Node
  {1571f7fd-acdb-46d5-b71e-1073dce8bba8}, !- Exhaust Air Inlet Node
  {5fbe2fce-ab06-4fdb-87d7-3b680ed86291}, !- Exhaust Air Outlet Node
  4136.953472,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e36944c2-2087-4306-ae00-5d498f20f63e}, !- Handle
  VAV_POD_1 ERV Primary Outlet Air Node,  !- Name
  {3374b769-ce22-457e-8988-a247a253f5c6}, !- Inlet Port
  {0f3ea4cf-b1a7-4f01-a1ed-ffed4b159ba5}; !- Outlet Port

OS:Connection,
  {573301e3-4c18-46f8-86cf-cd40b06c2764}, !- Handle
  {25f7e4d6-a3dd-4baf-801d-4c66022f94c8}, !- Name
  {ab04f9d2-0073-4d7d-9a61-6f914ca990e4}, !- Source Object
  3,                                      !- Outlet Port
  {46cfae3c-57ce-4c40-8012-d2d8bf6c3f4f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3374b769-ce22-457e-8988-a247a253f5c6}, !- Handle
  {a58e7ec5-7450-45c2-8cee-1d58b2459b42}, !- Name
  {46cfae3c-57ce-4c40-8012-d2d8bf6c3f4f}, !- Source Object
  13,                                     !- Outlet Port
  {e36944c2-2087-4306-ae00-5d498f20f63e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f3ea4cf-b1a7-4f01-a1ed-ffed4b159ba5}, !- Handle
  {c1d99051-16a1-4970-a3e6-1cd92ead98f3}, !- Name
  {e36944c2-2087-4306-ae00-5d498f20f63e}, !- Source Object
  3,                                      !- Outlet Port
  {42e1a3be-42ae-4e1f-9506-c1f4f63cc25c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c3439a2-5449-4b2c-9b72-f33a2013f46f}, !- Handle
  VAV_POD_1 ERV Secondary Inlet Air Node, !- Name
  {e5945f4d-42a5-4fe1-b119-d13289472593}, !- Inlet Port
  {1571f7fd-acdb-46d5-b71e-1073dce8bba8}; !- Outlet Port

OS:Connection,
  {e5945f4d-42a5-4fe1-b119-d13289472593}, !- Handle
  {5ec510ec-8e5b-4d7c-b8e0-e6fcd1315e33}, !- Name
  {42e1a3be-42ae-4e1f-9506-c1f4f63cc25c}, !- Source Object
  7,                                      !- Outlet Port
  {4c3439a2-5449-4b2c-9b72-f33a2013f46f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1571f7fd-acdb-46d5-b71e-1073dce8bba8}, !- Handle
  {f68fe5a6-7a68-4d4a-81fd-854512366891}, !- Name
  {4c3439a2-5449-4b2c-9b72-f33a2013f46f}, !- Source Object
  3,                                      !- Outlet Port
  {46cfae3c-57ce-4c40-8012-d2d8bf6c3f4f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5fbe2fce-ab06-4fdb-87d7-3b680ed86291}, !- Handle
  {c09b2829-a9f5-4dd1-a4a2-2f7dcf7995ed}, !- Name
  {46cfae3c-57ce-4c40-8012-d2d8bf6c3f4f}, !- Source Object
  15,                                     !- Outlet Port
  {bf427811-5519-40a1-bf9e-691037e4c16a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1bed9286-ac86-4711-b0fe-3f5da93f10f2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d861b477-d3f7-4c3a-a1a0-e86452846d6f}, !- Reference Setpoint Node Name
  {d861b477-d3f7-4c3a-a1a0-e86452846d6f}, !- Mixed Air Stream Node Name
  {ab04f9d2-0073-4d7d-9a61-6f914ca990e4}, !- Outdoor Air Stream Node Name
  {052db8a5-d180-44ae-8569-f0a84d89d8bd}, !- Return Air Stream Node Name
  {e36944c2-2087-4306-ae00-5d498f20f63e}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {03ec6a5c-c8d8-42b5-8271-f21b74a044cf}, !- Handle
  VAV_POD_1 SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {538b0f26-89dd-4c8c-9392-ac15d08eaaf5}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {846e8030-88c3-40da-b39e-429d95ddd1ec}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {82112438-f03b-4762-b9aa-946b30c644e7}, !- Handle
  VAVPOD1HtgSch0,                         !- Name
  {801f429e-93e5-470c-abcb-a9e56216cad3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {36d9feeb-9cce-4a49-87d4-adf21ccb6055}, !- Handle
  VAVPOD1ClgSch0,                         !- Name
  {3a149714-58c7-45f8-8e41-47a8e5f571ca}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {412caa29-5472-4aaa-9d9a-d728eacec40b}, !- Handle
  VAVPOD1OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {846e8030-88c3-40da-b39e-429d95ddd1ec}<23.9 && {846e8030-88c3-40da-b39e-429d95ddd1ec}>1.7, !- Program Line 1
  SET {36d9feeb-9cce-4a49-87d4-adf21ccb6055} = 29.4, !- Program Line 2
  SET {82112438-f03b-4762-b9aa-946b30c644e7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {846e8030-88c3-40da-b39e-429d95ddd1ec}<23.9 && {846e8030-88c3-40da-b39e-429d95ddd1ec}>1.7, !- Program Line 4
  SET {36d9feeb-9cce-4a49-87d4-adf21ccb6055} = 29.4, !- Program Line 5
  SET {82112438-f03b-4762-b9aa-946b30c644e7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {846e8030-88c3-40da-b39e-429d95ddd1ec}<23.9 && {846e8030-88c3-40da-b39e-429d95ddd1ec}>1.7, !- Program Line 7
  SET {36d9feeb-9cce-4a49-87d4-adf21ccb6055} = 29.4, !- Program Line 8
  SET {82112438-f03b-4762-b9aa-946b30c644e7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {846e8030-88c3-40da-b39e-429d95ddd1ec}<23.9 && {846e8030-88c3-40da-b39e-429d95ddd1ec}>1.7, !- Program Line 10
  SET {36d9feeb-9cce-4a49-87d4-adf21ccb6055} = 29.4, !- Program Line 11
  SET {82112438-f03b-4762-b9aa-946b30c644e7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {36d9feeb-9cce-4a49-87d4-adf21ccb6055} = NULL, !- Program Line 14
  SET {82112438-f03b-4762-b9aa-946b30c644e7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7aa6e99c-31e8-4776-8bb1-8f6b21e06b28}, !- Handle
  VAVPOD1OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {412caa29-5472-4aaa-9d9a-d728eacec40b}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4038091d-12f3-4f60-96d6-bad3cdd720bc}, !- Handle
  VAV_POD_2 ERV,                          !- Name
  {2a066c40-a076-47ac-bc0b-10bd0ab9e4d6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6f4953e6-2960-488d-b7da-6b1c0746533d}, !- Supply Air Inlet Node
  {0d0c0d4b-6594-440f-9085-a1f91c06ea6a}, !- Supply Air Outlet Node
  {d27fee90-9254-414b-82d2-ff4fad4a42c7}, !- Exhaust Air Inlet Node
  {5fa814a2-3d20-4d04-bed2-64b29168b4ee}, !- Exhaust Air Outlet Node
  4136.953472,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0dfaba6d-ac4e-42e1-9f54-e6d1c1c279d5}, !- Handle
  VAV_POD_2 ERV Primary Outlet Air Node,  !- Name
  {0d0c0d4b-6594-440f-9085-a1f91c06ea6a}, !- Inlet Port
  {bd519f75-f814-4c67-b91b-562a26660b54}; !- Outlet Port

OS:Connection,
  {6f4953e6-2960-488d-b7da-6b1c0746533d}, !- Handle
  {dc281f03-c7c9-443e-818a-609a0a0e3ae6}, !- Name
  {659958f8-c801-44df-a106-dc5f418dab92}, !- Source Object
  3,                                      !- Outlet Port
  {4038091d-12f3-4f60-96d6-bad3cdd720bc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0d0c0d4b-6594-440f-9085-a1f91c06ea6a}, !- Handle
  {9746d2a6-64d3-463a-bf65-9cb82fc21caf}, !- Name
  {4038091d-12f3-4f60-96d6-bad3cdd720bc}, !- Source Object
  13,                                     !- Outlet Port
  {0dfaba6d-ac4e-42e1-9f54-e6d1c1c279d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd519f75-f814-4c67-b91b-562a26660b54}, !- Handle
  {b1d2f4eb-3b73-4800-92c2-7bb04999d93d}, !- Name
  {0dfaba6d-ac4e-42e1-9f54-e6d1c1c279d5}, !- Source Object
  3,                                      !- Outlet Port
  {f72a9476-c25f-4220-9bc4-3a73726e7730}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {91043471-3b33-4f3c-8500-fc28b40bdd29}, !- Handle
  VAV_POD_2 ERV Secondary Inlet Air Node, !- Name
  {330ada24-beae-4d31-9423-146fb4be0cb3}, !- Inlet Port
  {d27fee90-9254-414b-82d2-ff4fad4a42c7}; !- Outlet Port

OS:Connection,
  {330ada24-beae-4d31-9423-146fb4be0cb3}, !- Handle
  {005d5e5f-37ce-49f5-a75c-c4454ef69788}, !- Name
  {f72a9476-c25f-4220-9bc4-3a73726e7730}, !- Source Object
  7,                                      !- Outlet Port
  {91043471-3b33-4f3c-8500-fc28b40bdd29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d27fee90-9254-414b-82d2-ff4fad4a42c7}, !- Handle
  {39ab1185-70eb-44d9-8efb-19986786db83}, !- Name
  {91043471-3b33-4f3c-8500-fc28b40bdd29}, !- Source Object
  3,                                      !- Outlet Port
  {4038091d-12f3-4f60-96d6-bad3cdd720bc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5fa814a2-3d20-4d04-bed2-64b29168b4ee}, !- Handle
  {cf50571a-0057-4c32-8f09-03734a02e880}, !- Name
  {4038091d-12f3-4f60-96d6-bad3cdd720bc}, !- Source Object
  15,                                     !- Outlet Port
  {58ff8f76-035e-41fe-8f34-d0c1b134494a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {14ac3046-036c-465d-81bc-b9114eee0e79}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2b69499c-80eb-4896-8619-f18e75b3a62e}, !- Reference Setpoint Node Name
  {2b69499c-80eb-4896-8619-f18e75b3a62e}, !- Mixed Air Stream Node Name
  {659958f8-c801-44df-a106-dc5f418dab92}, !- Outdoor Air Stream Node Name
  {e97b8504-060b-4a9a-9d63-d05dab84dba4}, !- Return Air Stream Node Name
  {0dfaba6d-ac4e-42e1-9f54-e6d1c1c279d5}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {56c64faa-cdc8-43d4-8ed8-ca7401bfd5a3}, !- Handle
  VAV_POD_2 SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {823d1784-7a4a-4907-9796-d6c906314c86}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {e95e29c0-1b19-4d50-a9e1-f207d63c0504}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ca5c1f2d-b004-4f9b-9cf5-5cb5cc016ffa}, !- Handle
  VAVPOD2HtgSch0,                         !- Name
  {801f429e-93e5-470c-abcb-a9e56216cad3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {6d2a47be-0ca8-4fe1-8dc3-912801fdc222}, !- Handle
  VAVPOD2ClgSch0,                         !- Name
  {3a149714-58c7-45f8-8e41-47a8e5f571ca}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {28023ce9-d5bc-4dd9-bcaf-69644c5e5abf}, !- Handle
  VAVPOD2OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e95e29c0-1b19-4d50-a9e1-f207d63c0504}<23.9 && {e95e29c0-1b19-4d50-a9e1-f207d63c0504}>1.7, !- Program Line 1
  SET {6d2a47be-0ca8-4fe1-8dc3-912801fdc222} = 29.4, !- Program Line 2
  SET {ca5c1f2d-b004-4f9b-9cf5-5cb5cc016ffa} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e95e29c0-1b19-4d50-a9e1-f207d63c0504}<23.9 && {e95e29c0-1b19-4d50-a9e1-f207d63c0504}>1.7, !- Program Line 4
  SET {6d2a47be-0ca8-4fe1-8dc3-912801fdc222} = 29.4, !- Program Line 5
  SET {ca5c1f2d-b004-4f9b-9cf5-5cb5cc016ffa} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e95e29c0-1b19-4d50-a9e1-f207d63c0504}<23.9 && {e95e29c0-1b19-4d50-a9e1-f207d63c0504}>1.7, !- Program Line 7
  SET {6d2a47be-0ca8-4fe1-8dc3-912801fdc222} = 29.4, !- Program Line 8
  SET {ca5c1f2d-b004-4f9b-9cf5-5cb5cc016ffa} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e95e29c0-1b19-4d50-a9e1-f207d63c0504}<23.9 && {e95e29c0-1b19-4d50-a9e1-f207d63c0504}>1.7, !- Program Line 10
  SET {6d2a47be-0ca8-4fe1-8dc3-912801fdc222} = 29.4, !- Program Line 11
  SET {ca5c1f2d-b004-4f9b-9cf5-5cb5cc016ffa} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {6d2a47be-0ca8-4fe1-8dc3-912801fdc222} = NULL, !- Program Line 14
  SET {ca5c1f2d-b004-4f9b-9cf5-5cb5cc016ffa} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4594c837-dfc3-43b9-b86a-90cc99faf78b}, !- Handle
  VAVPOD2OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {28023ce9-d5bc-4dd9-bcaf-69644c5e5abf}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0ac95af7-c20d-4fdf-9c2e-76e9bae7c1a9}, !- Handle
  VAV_POD_3 ERV,                          !- Name
  {2a066c40-a076-47ac-bc0b-10bd0ab9e4d6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8070c0b6-850a-4041-bb1e-a961efeb974f}, !- Supply Air Inlet Node
  {20b2dc80-4f3a-4d0f-a6e4-f0ff19564140}, !- Supply Air Outlet Node
  {0572f119-e04b-4a79-88dd-3d3ad2cfde03}, !- Exhaust Air Inlet Node
  {a0409fac-a423-4565-a243-8d54b8d096df}, !- Exhaust Air Outlet Node
  4136.953472,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c79b4f3d-00b2-4afe-8955-114d0012da74}, !- Handle
  VAV_POD_3 ERV Primary Outlet Air Node,  !- Name
  {20b2dc80-4f3a-4d0f-a6e4-f0ff19564140}, !- Inlet Port
  {98161227-1217-4cf1-987d-f4daf98c4064}; !- Outlet Port

OS:Connection,
  {8070c0b6-850a-4041-bb1e-a961efeb974f}, !- Handle
  {46a1dccb-e73f-4654-a3e1-8698489748fe}, !- Name
  {76a35a9b-59f3-438e-a601-04ad6f146515}, !- Source Object
  3,                                      !- Outlet Port
  {0ac95af7-c20d-4fdf-9c2e-76e9bae7c1a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {20b2dc80-4f3a-4d0f-a6e4-f0ff19564140}, !- Handle
  {13dad57e-63f8-4252-a16e-380648dc043b}, !- Name
  {0ac95af7-c20d-4fdf-9c2e-76e9bae7c1a9}, !- Source Object
  13,                                     !- Outlet Port
  {c79b4f3d-00b2-4afe-8955-114d0012da74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98161227-1217-4cf1-987d-f4daf98c4064}, !- Handle
  {df42a2c1-21b9-4180-81ab-6f424209a49d}, !- Name
  {c79b4f3d-00b2-4afe-8955-114d0012da74}, !- Source Object
  3,                                      !- Outlet Port
  {05ac7556-4df0-44ce-a265-b3e9e5036921}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83169923-c457-41ad-8b69-cb7e6f7648b3}, !- Handle
  VAV_POD_3 ERV Secondary Inlet Air Node, !- Name
  {36cdb0e1-b837-43c0-b5d3-70db05f4b53c}, !- Inlet Port
  {0572f119-e04b-4a79-88dd-3d3ad2cfde03}; !- Outlet Port

OS:Connection,
  {36cdb0e1-b837-43c0-b5d3-70db05f4b53c}, !- Handle
  {8dfa1788-aca7-45a1-9b05-3d242d1d968e}, !- Name
  {05ac7556-4df0-44ce-a265-b3e9e5036921}, !- Source Object
  7,                                      !- Outlet Port
  {83169923-c457-41ad-8b69-cb7e6f7648b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0572f119-e04b-4a79-88dd-3d3ad2cfde03}, !- Handle
  {ca1fd566-1ed8-4f31-8ced-3b792671e72d}, !- Name
  {83169923-c457-41ad-8b69-cb7e6f7648b3}, !- Source Object
  3,                                      !- Outlet Port
  {0ac95af7-c20d-4fdf-9c2e-76e9bae7c1a9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a0409fac-a423-4565-a243-8d54b8d096df}, !- Handle
  {679b43aa-6249-46ad-92c0-e82d54062fc8}, !- Name
  {0ac95af7-c20d-4fdf-9c2e-76e9bae7c1a9}, !- Source Object
  15,                                     !- Outlet Port
  {aa4e78ae-1341-49bb-aa1b-257fc90010da}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {53b39c24-eda2-4761-a949-b71d89d96343}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f8b64fd6-6355-48dc-bb1a-e697d18597e1}, !- Reference Setpoint Node Name
  {f8b64fd6-6355-48dc-bb1a-e697d18597e1}, !- Mixed Air Stream Node Name
  {76a35a9b-59f3-438e-a601-04ad6f146515}, !- Outdoor Air Stream Node Name
  {8238b55c-97fd-4627-aed5-738509fd67b0}, !- Return Air Stream Node Name
  {c79b4f3d-00b2-4afe-8955-114d0012da74}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {da0a7377-b445-4ccf-9da1-b87a646def1b}, !- Handle
  VAV_POD_3 SAT Warmest Reset,            !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {e4142b3c-52c9-407e-aad9-2a8e974a189a}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {117d2063-d17b-4b11-bc9f-66d2ea8eef6f}, !- Handle
  OAT_6,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {612ad9e4-4220-4c9c-b4c4-86e537abe73e}, !- Handle
  VAVPOD3HtgSch0,                         !- Name
  {801f429e-93e5-470c-abcb-a9e56216cad3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {61d10695-4e94-48bb-b7e6-91e55f9e8bdc}, !- Handle
  VAVPOD3ClgSch0,                         !- Name
  {3a149714-58c7-45f8-8e41-47a8e5f571ca}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d624229f-3315-4d1b-ad43-8cb37c36aae5}, !- Handle
  VAVPOD3OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {117d2063-d17b-4b11-bc9f-66d2ea8eef6f}<23.9 && {117d2063-d17b-4b11-bc9f-66d2ea8eef6f}>1.7, !- Program Line 1
  SET {61d10695-4e94-48bb-b7e6-91e55f9e8bdc} = 29.4, !- Program Line 2
  SET {612ad9e4-4220-4c9c-b4c4-86e537abe73e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {117d2063-d17b-4b11-bc9f-66d2ea8eef6f}<23.9 && {117d2063-d17b-4b11-bc9f-66d2ea8eef6f}>1.7, !- Program Line 4
  SET {61d10695-4e94-48bb-b7e6-91e55f9e8bdc} = 29.4, !- Program Line 5
  SET {612ad9e4-4220-4c9c-b4c4-86e537abe73e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {117d2063-d17b-4b11-bc9f-66d2ea8eef6f}<23.9 && {117d2063-d17b-4b11-bc9f-66d2ea8eef6f}>1.7, !- Program Line 7
  SET {61d10695-4e94-48bb-b7e6-91e55f9e8bdc} = 29.4, !- Program Line 8
  SET {612ad9e4-4220-4c9c-b4c4-86e537abe73e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {117d2063-d17b-4b11-bc9f-66d2ea8eef6f}<23.9 && {117d2063-d17b-4b11-bc9f-66d2ea8eef6f}>1.7, !- Program Line 10
  SET {61d10695-4e94-48bb-b7e6-91e55f9e8bdc} = 29.4, !- Program Line 11
  SET {612ad9e4-4220-4c9c-b4c4-86e537abe73e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {61d10695-4e94-48bb-b7e6-91e55f9e8bdc} = NULL, !- Program Line 14
  SET {612ad9e4-4220-4c9c-b4c4-86e537abe73e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7e242263-9613-447f-aed5-d2d4f2c45844}, !- Handle
  VAVPOD3OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d624229f-3315-4d1b-ad43-8cb37c36aae5}; !- Program Name 1

OS:Curve:Biquadratic,
  {891e5c9f-0bea-4d83-8c5b-42b67ea124d6}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e97e743-4ddd-4c07-ba55-863a705f7e76}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c3f4685-b327-4fff-bbdd-43842beb7a6c}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2223e212-8a87-4794-972c-8065f85599b1}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {674b9e98-8a0a-490c-b75e-d7bc45f4427b}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {16b56201-afa6-4cb4-bba1-2c2bd0d6892f}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {66ed6f80-5479-46c4-81a4-0f21b5032830}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {feaeeb3a-227f-482f-abd9-aa749d89cf9e}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6e9abf8e-9174-4910-9562-120e178cf08d}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {101628fa-4cb2-4905-b893-ae491011e938}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7682a89a-01b4-4e10-827c-52ec0e096b18}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {4029d080-581b-437a-96fc-f09ab90e1380}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4e726685-3bae-4bfd-863b-4506b468b7ff}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7fd6dd4a-ec19-4003-bdcb-a7b33815ed7a}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {686442df-96c8-4841-a5c2-c9f1f2476e10}, !- Handle
  {5b4bcff0-65d5-470b-81e3-7bce25beccbf}; !- Object Name

OS:AdditionalProperties,
  {be09ce6e-f86e-47a7-8f99-de596c7cedf7}, !- Handle
  {0e693d59-2d2f-4069-bd57-4a66ca0a57b1}; !- Object Name

OS:Daylighting:Control,
  {3fb42a29-9be6-40bf-b51b-a1bb2ec93023}, !- Handle
  Auditorium_ZN_1_FLR_1 Daylt Sensor 1,   !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  24.3475514,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {622e32b2-357c-4e53-a6c6-ad3ba18b9875}, !- Handle
  Auditorium_ZN_1_FLR_1 Daylt Sensor 2,   !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  17.3500657,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f47f8017-db20-4bac-80e0-08c9b2127a31}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  3,                                      !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c53047d3-d51f-4466-871b-71217d935e62}, !- Handle
  Bathrooms_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  13.3181451,                             !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b3b445ab-d78d-4f48-8ce2-7115ef9baf36}, !- Handle
  Bathrooms_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  10.6625246,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9b949825-571a-4bcb-a308-1f6553863416}, !- Handle
  Bathrooms_ZN_1_FLR_2 Daylt Sensor 1,    !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  13.3181451,                             !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3a076c85-54e6-454e-8e4b-7656f85ddd92}, !- Handle
  Bathrooms_ZN_1_FLR_2 Daylt Sensor 2,    !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  10.6625246,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dad36da1-7030-4464-884a-fbbfbbc8688d}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  22.3464426,                             !- Position X-Coordinate {m}
  13,                                     !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ef878028-c8fc-484e-8ae9-460daa206e5a}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  22.66722615,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a0deec5c-42ab-42f5-9e04-99e24f016767}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {63bd787b-c7f3-4b8b-9eea-1103fa3e181a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {24246014-3288-4390-9bba-f2c801ad945a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b193a955-9216-40ac-8754-4da2de527070}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {91ae75e8-013b-469b-9b27-cada286a4647}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {88ea2fa2-2214-4a60-92c2-7f177e9a39ea}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d26e6afa-bcb1-450e-8aa7-ec85b295d1bb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6439492f-bc62-498f-97d6-c66d080c2edf}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {64ec8224-c6d1-4414-9d05-16676f965ac4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {90cd7efa-0c69-49f0-a758-b7cdd000b996}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {17ec3bde-cc8f-4a6b-9dce-90103984371f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9056acc7-32c3-42da-8754-ff429967b7c1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b6d9702f-dc6a-4a81-a6e8-05c3a6bd02a7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a69b20a0-7f79-4edc-940e-64475228867e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f33faedf-2644-4c54-8074-b930eb24b8cc}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {628823c6-00e7-4402-9c9b-33fc26c1cd50}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0c1230d3-254d-462a-91db-5ef9c12751f5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4ba5319a-c6bc-4105-8df1-77d2249d2c46}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a7293633-a480-482e-ba46-873b48731aca}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cceb0b5e-f0ef-42eb-8b62-359ddb35db2b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8c05d00b-11f7-4e9c-b882-6d68fbdabce9}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2b96fe7d-aa0d-4275-b45f-1aa51c578872}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ee02facc-e103-4246-9028-181fcaa864d3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {aeb9b47e-6566-4783-bc99-c151d727d5fb}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e7aa9ec9-b5ae-42ea-bd93-6a772e5400ca}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  3.1665,                                 !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e162de7c-a89d-4eaa-94c6-58f62411e1e1}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  22.3473435,                             !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6216560e-bed6-4b6a-b9a0-872fbf5f680f}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  31.66722615,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {57f6f4a1-b66f-4656-812b-d319ae710ec3}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  1.6561908,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4e292c4f-d8cb-4753-be7b-6f54e96df6f1}, !- Handle
  Lobby_ZN_1_FLR_2 Daylt Sensor 1,        !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  1.6561908,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6289a141-d56a-4495-b53e-f854432e519e}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  1.6554747,                              !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {63e2bc1a-71d2-45a2-a9f4-900731bdbd73}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  3.33538065,                             !- Position X-Coordinate {m}
  58,                                     !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {872e39fe-fd97-45a8-8e52-308a36a5dffd}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  1.6554747,                              !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fa328a80-538f-449b-b3b9-024b8ee4073b}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  3.33538065,                             !- Position X-Coordinate {m}
  58,                                     !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0b4e7e24-6c5a-42a7-8396-b16bb7ddd08e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {db108f24-c358-4ecf-99a7-0fd083e4b339}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {62ef621c-11ad-4872-a6c5-b35ee5f5dd1a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4c93bfc9-132f-434c-9532-fcb45444c8c6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a23aac53-bf0d-40e9-b5c4-52954cb5e837}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {911366bf-1e2b-44a9-9ae3-784bcae97d65}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {00ee3390-194a-4cb8-bd92-782a747fb23f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {448a71e5-0b1b-49d1-b4c6-681389c84c18}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c13996c0-8294-4953-97fa-576d937283c2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cab53097-80fc-4aeb-95cb-0fe437ff8b32}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a013cb3c-7c7f-4556-98c1-91b4c8ca793e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b560eec1-385c-4e74-a3ac-eff58b45c445}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bbee721a-cb95-4fa0-bc7c-ed72075bbfee}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  1.6524486,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2aa7d7d0-42a7-43a5-8d8f-2af0867d5118}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  34.6615936,                             !- Position X-Coordinate {m}
  7,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0d6955c7-d529-4a4e-b595-0f3305650917}, !- Handle
  Offices_ZN_1_FLR_2 Daylt Sensor 1,      !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  1.6524486,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {db5d2a5c-bc5e-4531-99b2-c9f7c84d0edc}, !- Handle
  Offices_ZN_1_FLR_2 Daylt Sensor 2,      !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  34.6615936,                             !- Position X-Coordinate {m}
  7,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index
